URL: https://casainglesa.co/wp-content/uploads/2022/10/404D-22TG_.pdf
Accessed: 2026-11-24
Via: Perkins "400 Series 404D-22TG ElectropaK" do đại lý casainglesa đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Đọc qua truy vấn trích dẫn của Firecrawl, chưa đọc toàn văn. Số tờ lệch nhẹ với trang perkins.com 1000002660 (50 Hz 27.4 / 30.1 kVA; 60 Hz 26.3 / 29 kWe). Cột Model thêm theo tiêu đề tờ.

404D-22TG ElectropaK (1500 rpm và 1800 rpm)
| Model | Speed rpm | Type of operation | kVA | kWe | Gross kWm | Gross hp | Net kWm | Net hp
| 404D-22TG | 1500 | Prime power | 27.3 | 21.8 | 25.2 | 33.7 | 24.3 | 32.6
| 404D-22TG | 1500 | Standby power | 30.0 | 24.0 | 27.7 | 37.1 | 26.7 | 35.8
| 404D-22TG | 1800 | Prime power | 32.1 | 25.6 | 30.3 | 40.5 | 28.8 | 38.6
| 404D-22TG | 1800 | Standby power | 35.3 | 28.2 | 33.3 | 44.7 | 31.7 | 42.5
