URL: https://americasgenerators.com/1-tp-spec-sheets/perkins-non-epa/60-hz/tp-p310-t1-60/1706a-e93tag1.pdf
Accessed: 2026-11-24
Via: Perkins "1700 Series 1706A-E93TAG1/TAG2" do đại lý americasgenerators đăng lại; đọc bằng Firecrawl, chỉ giữ dòng số liệu theo model và tốc độ (không chép lại cả tờ)
Ghi chú: Dòng 1800 rpm ghi chung "TAG1/TAG2". Số kVA / kWe ở 1500 rpm lệch tờ hãng chính (nguồn 1004: 311 / 249 và 343 / 275): dùng nguồn 1004 cho 50 Hz, nguồn này chỉ để chứng minh có bản 1800 rpm.

1706A-E93TAG1/TAG2 (1500 rpm và 1800 rpm)
| Engine model | Speed rpm | Type of operation | Generator output kVA | Generator output kWe | Engine power Gross kWm | Engine power Gross hp | Engine power Net kWm | Engine power Net hp
| 1706A-E93 TAG1 | 1500 | Prime power | 307 | 246 | 276.3 | 370.5 | 267.3 | 358.4
| 1706A-E93 TAG1 | 1500 | Standby power | 339 | 220 | 304.0 | 407.7 | 295.0 | 395.6
| 1706A-E93 TAG1/TAG2 | 1800 | Prime power | 357 | 286 | 325.8 | 436.9 | 310.8 | 416.8
| 1706A-E93 TAG1/TAG2 | 1800 | Standby power | 395 | 316 | 358.4 | 480.6 | 343.3 | 460.5
