URL: https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/1000002620.html
Accessed: 2026-11-13

404D-22TAG Diesel Engines | Perkins
Skip to main content
Search
search
place
×
×
Directions More details
Find more
person
Login
close
OK
apps
Perkins Quick Links
Customer Login
Access to logged in customer experiences including Perkins Secure and Perkins Hub.
https://www.perkins.com/en_GB/customer-login.html?utm_source=perkins&utm_medium=website&utm_campaign=customer-login&utm_content=waffle
Buy Parts
Buy genuine Perkins parts from our online store.
https://shop.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=shop_promotion&utm_content=waffle
Distributor Locator
Find and contact your nearest distributor.
https://distributorlocator.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=distributor-locator&utm_content=waffle
Access parts books and manuals
Register your engine to access parts and service content.
https://myengine.perkins.com/part-info?utm_source=perkins&utm_medium=website&utm_campaign=retail-hub&utm_content=waffle
Operation Maintenance Manuals
Parts information, service literature and OMMs.
https://www.perkins.com/en_GB/aftermarket/operation-maintenance-manuals.html?utm_source=perkins&utm_medium=website&utm_campaign=omm&utm_content=waffle
Contact Us
Help and support when you need it.
https://www.perkins.com/en_GB/footer/contact-us.html?utm_source=perkins&utm_medium=website&utm_campaign=contact-us&utm_content=waffle
Close
Search
search
Products
Engines
Product range
Industries
Customer solutions
Emissions and Technology
Performance
All Engines
Industrial
Electric Power
Marine
All Product range
400 Series
904 Series
1100 Series
1200 Series
1500 Series
1700 Series
2000 Series
2200 Series
2400 Series
2500 Series
2800 Series
4000 Series
5000 Series
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
All Customer solutions
Advanced power solutions
Customer Machine Engineering Team
Engine optimisation and integration
All Emissions and Technology
Emissions
Emissions technology
Engine optimisation and integration
Fuel quality - alternative fuels
All Performance
Cold start
Stop-start
Mechanical or electronic
Load acceptance
Torque backup
Speed control
Products
Engines
All Engines
Industrial
Electric Power
Marine
Product range
All Product range
400 Series
904 Series
1100 Series
1200 Series
1500 Series
1700 Series
2000 Series
2200 Series
2400 Series
2500 Series
2800 Series
4000 Series
5000 Series
Industries
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
Customer solutions
All Customer solutions
Advanced power solutions
Customer Machine Engineering Team
Engine optimisation and integration
Emissions and Technology
All Emissions and Technology
Emissions
Emissions technology
Engine optimisation and integration
Fuel quality - alternative fuels
Performance
All Performance
Cold start
Stop-start
Mechanical or electronic
Load acceptance
Torque backup
Speed control
Parts and service
All Parts and service
Buy genuine parts
Servicing your engine
Repair
Overhaul
Replacement engines
Warranty
Perkins® Platinum Protection
Maintenance advice
Material Safety Data Sheets
Operation and Maintenance Manuals
Datasheets and Bulletins
Perkins® Hypercare
Parts and service
All Parts and service
Buy genuine parts
Servicing your engine
Repair
Overhaul
Replacement engines
Warranty
Perkins® Platinum Protection
Maintenance advice
Material Safety Data Sheets
Operation and Maintenance Manuals
Datasheets and Bulletins
Perkins® Hypercare
Industries
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
Industries
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
Network & Resources
All Network & Resources
Brochure downloads
Perkins blog
Perkins insights
Useful information
User guides
Distributor locator
Request Consultation
Perkins service network
Testimonials
Technicians for the World
Network & Resources
All Network & Resources
Brochure downloads
Perkins blog
Perkins insights
Useful information
User guides
Distributor locator
Request Consultation
Perkins service network
Testimonials
Technicians for the World
Company
All Company
About us
Press releases
Heritage
Careers with Perkins
Regional and sales centres
Global manufacturing
Case studies - OEM
Trade shows
Supplier communication guidelines
Perkins in India
Perkins in China
Perkins in Latin America
Corporate social responsibility
STEM outreach
Sustainability with Perkins
Contact us
Company
All Company
About us
Press releases
Heritage
Careers with Perkins
Regional and sales centres
Global manufacturing
Case studies - OEM
Trade shows
Supplier communication guidelines
Perkins in India
Perkins in China
Perkins in Latin America
Corporate social responsibility
STEM outreach
Sustainability with Perkins
Contact us
Buy Parts
Find your Distributor
Login
close
OK
English
Select a Language
English
中文
Select a Language
Save
Cancel
Perkins Quick Links
Perkins Quick Links
Customer Login
Access to logged in customer experiences including Perkins Secure and Perkins Hub.
https://www.perkins.com/en_GB/customer-login.html?utm_source=perkins&utm_medium=website&utm_campaign=customer-login&utm_content=waffle
Buy Parts
Buy genuine Perkins parts from our online store.
https://shop.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=shop_promotion&utm_content=waffle
Distributor Locator
Find and contact your nearest distributor.
https://distributorlocator.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=distributor-locator&utm_content=waffle
Access parts books and manuals
Register your engine to access parts and service content.
https://myengine.perkins.com/part-info?utm_source=perkins&utm_medium=website&utm_campaign=retail-hub&utm_content=waffle
Operation Maintenance Manuals
Parts information, service literature and OMMs.
https://www.perkins.com/en_GB/aftermarket/operation-maintenance-manuals.html?utm_source=perkins&utm_medium=website&utm_campaign=omm&utm_content=waffle
Contact Us
Help and support when you need it.
https://www.perkins.com/en_GB/footer/contact-us.html?utm_source=perkins&utm_medium=website&utm_campaign=contact-us&utm_content=waffle
Close
Buy Parts
English
Select a Language
English
中文
Select a Language
Save
Cancel
You're Leaving Cat.com
×
Note that by entering data in this application for purposes of obtaining
driving directions, you are providing such data directly to Google LLC and/or its affiliates. By
clicking "I Agree" or by using the Google Maps functionality to obtain driving directions, you
acknowledge and agree that use of Google Maps is subject to the then-current Google Maps/Google Earth
Additional Terms of Service at
https://developers.google.com/maps/terms-20180207#section_9_3
and Google Privacy Policy at
https://policies.google.com/privacy
I Agree
Cancel
Products
Perkins
Electric Power Generation
404D-22TAG
US
Metric
more_vert
close
Actions
Change model
Display:
chevron_right
arrow_back
Display
US
Metric
info Your Site Settings
Would you like to save that selection as your preferred unit of measurement?
Yes
No
Save this as your preferred unit of measurement
clear
404D-22TAG
Electric Power Generation
Request Consultation
Find your Distributor
Key Specs
Gross Mechanical Output
34.4-36.3 kWm
34.4-36.3 kWm
Typical Electrical Output
37-40 kVA (29-32 kWe)
37-40 kVA (29-32 kWe)
Emissions
UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
Product Availability by Country
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
404D-22TAG
Change model
Benefits
Benefits
Specs
Gallery
Find your Distributor
Request Consultation
Benefits
Specs
Gallery
Electric Power Generation
×
Diesel Engines (76)
1103C-33TG
1103A-33TG
904J-E36TAG
2606A-E13TAG
2806FA-E18TAG1 and TAG2
402D-05G
403D-07G
403F-07G
403J-07G
403A-11G
403D-11G
403F-11G
403J-11G
403A-15G
403D-15G
403F-15G
404A-22G
404D-22G
404D-22TG
404D-22TAG
404J-22G
404J-E22TAG
904J-E36TAG
1103A-33G
1103D-33G
1104A-44TG
1104C-44G
1104C-44TG
1104C-44TAG
1104D-44TG
1104D-E44TG
1104D-E44TAG
1106A-70TG
1106A-70TAG
1106D-E70TAG
1204J-E44TTAG
1206A-E70TTAG
1206D-E70TTAG
1206J-E70TTAG
1506A-E88TAG
1706A-E93TAG
1706D-E93TAG
1706J-E93TAG
2206A-E13TAG
2206C-E13TAG
2206D-E13TAG
2406J-E13TAG3
2506A-E15TAG
2506C-E15TAG
2506D-E15TAG
2606C-E13TAG
2806A-E18TAG
2806A-E18TTAG
2806C-E18TAG
2806C-E18TTAG
2806D-E18TAG
2806F-E18TAG
2806J-E18TAG1
4006-23TAG
4008TAG
4008-30TAG
4012-46TAG
4012-46TWG
4016TAG
4016-61TRG
5006AC-E23TAG
5006A-E23TAG
5008AC-E30TAG
5008C-E30TAG
5008A-E30TAG
5012AC-E46TAG
5012A-E46TAG
5012C-E46TAG
5016A-E61TRG
5016AC-E61TRG
5016C-E61TRG
Overview
The Perkins 404 range of electric power (EP) engines is the largest, most refined member of the 400 Series. The 4 cylinder, 2.2 litre 404 offers improvements such as reduced noise, vibration and harshness (NVH). Offering the same customer benefits as the wider 400 family â€“ such as reliability, cold-start capability, low operating costs, excellent fuel economy and compact, clever design â€“ the 404 makes a smart choice for customers in the generator set market across unregulated and UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine territories.
Features At A Glance
A life-time of low cost
Reliability, superb fuel economy, ease of installation and trusted components all combine to keep your cost of ownership to a minimum. Cost-saving aftertreatment options are also available.
Read More
Powerful, quiet and refined
The 404 range of engines give 20-40 kVA generator output, along with the extra refinement and noise reduction that 4 cylinder engines provide. Its power density, durability, fuel efficiency and quiet operation set it apart from similar sized competitors' engines. The 404 range's quiet operation makes it an excellent option where noise is a concern, particularly if you're operating in urban areas.
Read More
Load More
Features At A Glance
Reliability, superb fuel economy, ease of installation and trusted components all combine to keep your cost of ownership to a minimum. Cost-saving aftertreatment options are also available.
The 404 range of engines give 20-40 kVA generator output, along with the extra refinement and noise reduction that 4 cylinder engines provide. Its power density, durability, fuel efficiency and quiet operation set it apart from similar sized competitors' engines. The 404 range's quiet operation makes it an excellent option where noise is a concern, particularly if you're operating in urban areas.
Specifications
Standard Equipment
Product Specifications for 404D-22TAG
Total Power Range
| Gross Mechanical Output | 34.4-36.3 kWm 34.4-36.3 kWm
| Typical Electrical Output | 37-40 kVA (29-32 kWe) 37-40 kVA (29-32 kWe)
| Rated Speed | 1800 rpm 1800 rpm
Emission Standards
| Emissions | UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
60 Hz Typical Electrical Output
| Prime | 29.2 kWe 29.2 kWe
| Standby | 32.1 kWe 32.1 kWe
General
| Number of Cylinders | 4 inline 4 inline
| Bore | 3.3 in 84 mm
| Stroke | 3.9 in 100 mm
| Displacement | 135.2 in³ 2.2 l
| Compression Ratio | 23.3:1 23.3:1
| Aspiration | Turbocharged aftercooled Turbocharged aftercooled
| Combustion System | Indirect injection Indirect injection
| Rotation from Flywheel End | Anti-clockwise Anti-clockwise
| Cooling System | Liquid Liquid
| Aftertreatment | - -
| Typical Alternator Efficiency | 90% 90%
| Switchable | No No
ElectropaK Dimensions
| Length | 41.3 in 1050 mm
| Width | 28 in 710 mm
| Height | 39.3 in 998 mm
| Dry Weight | 675 lb 306 kg
Disclaimer
| Note 1 | *Final dimensions dependent on selected options *Final dimensions dependent on selected options
| Note 2 | ESE (1800 rpm) only - Emergency Stationary Equipment ESE (1800 rpm) only - Emergency Stationary Equipment
Definitions
| Prime Power | Power available at variable load in lieu of a main power network. Overload of 10% is permitted for one hour in every 12 hours of operation. Power available at variable load in lieu of a main power network. Overload of 10% is permitted for one hour in every 12 hours of operation.
| Standby Power | Power available at variable load in the event of a main power network failure. No overload is permitted. Power available at variable load in the event of a main power network failure. No overload is permitted.
404D-22TAG Standard Equipment
Air inlet system
Mounted air filter
Control system
12 volt starter motor and 12 volt 65 amp alternator with DC output
Electronic Shut Off Solenoid (ESOS) 12 volt energised to run
Cooling system
Coolant temperature switch
Mounted radiator, piping and guards
Thermostatically controlled system with belt driven coolant pump and pusher fan
Flywheels and flywheel housing
1800 rev/min
Flywheel housing SAE 4 long
High inertia flywheel to SAE J620 size 7½ heavy
Fuel system
Electronically governed cassette type fuel injection pump
Split element fuel filter
General
Front and rear engine mounting bracket
Glow plug cold start aid and heater/starter switch
Oil system
Oil pressure switch
Spin-on full flow lubricating oil filter
Wet steel sump with filler and dipstick
Product Specifications for 404D-22TAG
cloud_download Download
print Print
Expand All
Total Power Range
| Gross Mechanical Output | 34.4-36.3 kWm 34.4-36.3 kWm
| Typical Electrical Output | 37-40 kVA (29-32 kWe) 37-40 kVA (29-32 kWe)
| Rated Speed | 1800 rpm 1800 rpm
Emission Standards
| Emissions | UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
60 Hz Typical Electrical Output
| Prime | 29.2 kWe 29.2 kWe
| Standby | 32.1 kWe 32.1 kWe
General
| Number of Cylinders | 4 inline 4 inline
| Bore | 3.3 in 84 mm
| Stroke | 3.9 in 100 mm
| Displacement | 135.2 in³ 2.2 l
| Compression Ratio | 23.3:1 23.3:1
| Aspiration | Turbocharged aftercooled Turbocharged aftercooled
| Combustion System | Indirect injection Indirect injection
| Rotation from Flywheel End | Anti-clockwise Anti-clockwise
| Cooling System | Liquid Liquid
| Aftertreatment | - -
| Typical Alternator Efficiency | 90% 90%
| Switchable | No No
ElectropaK Dimensions
| Length | 41.3 in 1050 mm
| Width | 28 in 710 mm
| Height | 39.3 in 998 mm
| Dry Weight | 675 lb 306 kg
Disclaimer
| Note 1 | *Final dimensions dependent on selected options *Final dimensions dependent on selected options
| Note 2 | ESE (1800 rpm) only - Emergency Stationary Equipment ESE (1800 rpm) only - Emergency Stationary Equipment
Definitions
| Prime Power | Power available at variable load in lieu of a main power network. Overload of 10% is permitted for one hour in every 12 hours of operation. Power available at variable load in lieu of a main power network. Overload of 10% is permitted for one hour in every 12 hours of operation.
| Standby Power | Power available at variable load in the event of a main power network failure. No overload is permitted. Power available at variable load in the event of a main power network failure. No overload is permitted.
404D-22TAG Standard Equipment
print Print
Air inlet system
Mounted air filter
Control system
12 volt starter motor and 12 volt 65 amp alternator with DC output
Electronic Shut Off Solenoid (ESOS) 12 volt energised to run
Cooling system
Coolant temperature switch
Mounted radiator, piping and guards
Thermostatically controlled system with belt driven coolant pump and pusher fan
Flywheels and flywheel housing
1800 rev/min
Flywheel housing SAE 4 long
High inertia flywheel to SAE J620 size 7½ heavy
Fuel system
Electronically governed cassette type fuel injection pump
Split element fuel filter
General
Front and rear engine mounting bracket
Glow plug cold start aid and heater/starter switch
Oil system
Oil pressure switch
Spin-on full flow lubricating oil filter
Wet steel sump with filler and dipstick
See how 404D-22TAG compares against frequently compared products.
Electric Power Generation
Selected
404D-22TAG
Gross Mechanical Output
34.4-36.3 kWm
34.4-36.3 kWm
Typical Electrical Output
37-40 kVA (29-32 kWe)
37-40 kVA (29-32 kWe)
Emissions
UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
Electric Power Generation
404D-22TG
Gross Mechanical Output
33.3 kWm
33.3 kWm
Typical Electrical Output
27-36 kVA (22-29 kWe)
27-36 kVA (22-29 kWe)
Emissions
UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
UN ECE R96 Stage IIIA constant speed and U.S. EPA Stationary Emergency Engine
View Details
Electric Power Generation
404J-22G
Gross Mechanical Output
18.6-20.6 kWm
18.6-20.6 kWm
Typical Electrical Output
20.1-22.3 kVA (16.1-17.8 kWe)
20.1-22.3 kVA (16.1-17.8 kWe)
Emissions
EU Stage V
EU Stage V
View Details
Use the comparison tool to compare detailed specs of Perkins and competitor models.
Compare All Models
Shop Now
An error has occurred!
close
Find Equipment at a local dealer to help you estimate pricing.
Due to technical issues your requested action could not be completed. Please try again.
Sorry! Our eCommerce store in your territory currently doesn't have available the machine you selected.
Sorry! Our eCommerce store currently doesn't have a dealer for the territory you selected.
Please enter a valid entry to continue.
Enter a New Location
Continue
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
Perkins product brochures and other informational documents are available for your growing business.
404D-22TAG ElectropaK 1800 rpm Specification Sheet
Downloadable PDF Opens in a New Tab
file_download
Generator Set Power Selector Chart
Downloadable PDF Opens in a New Tab
file_download
Media Gallery
Photos
All
404D-22TAG Media
×
Photos
All
404D-22TAG Electric Power Diesel Engine
Chat
Cookies are required.
×
Please note: You must accept the use of functional cookies to enable this feature.
Cookie Settings
Online Status Offline Status
Close
Products
Engines
Product range
Industries
Emissions and Technology
Performance
Customer solutions
Parts and service
Buy genuine parts
Service
Repair
Overhaul
Replacement engines
Warranty
Perkins® Platinum Protection
Perkins® My Engine App
Perkins® Hypercare
Operation and maintenance manuals
Maintenance advice
Material safety data sheets
Datasheets and bulletins
Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving & Construction
Forestry
Industrial
Material Handling
Network & Resource
Brochure downloads
Perkins Blog
Perkins insights
Useful information
User guides
Testimonials
Distributor locator
Request consultation
Perkins service network
Company
About us
Press releases
Heritage
Careers
Regional and sales centres
Global manufacturing
Case studies - OEM
Trade shows
Sustainability
Corporate social responsibility
Supplier communication guidelines
Perkins in India
Perkins in China
Perkins in Latin America
Customer login
Perkins Hub
Brand Site
Secured Site
Login Support
Contact
Site Map
Cookie Settings
Do Not Sell or Share My Personal Information
Accessibility Statement
Legal Terms
My Marketing Preferences
Privacy
Copyright information
Data governance statement
Slavery and Human Trafficking Statement
Perkins UK Corporate Governance Requirements
Facebook
LinkedIn
Youtube
Instagram
warning
Social Media
Cookies are required.
Please note: You must accept the use of all cookies to enable this feature.
Cookie Settings
Perkins Engines Company Limited © 2026. All Rights Reserved.
