URL: https://www.perkins.com/en_GB/products/new/perkins/electric-power-generation/diesel-engines/119460.html
Accessed: 2026-11-10

2806J-E18TAG1 Diesel Engines | Perkins
Skip to main content
Search
search
place
×
×
Directions More details
Find more
person
Login
close
OK
apps
Perkins Quick Links
Customer Login
Access to logged in customer experiences including Perkins Secure and Perkins Hub.
https://www.perkins.com/en_GB/customer-login.html?utm_source=perkins&utm_medium=website&utm_campaign=customer-login&utm_content=waffle
Buy Parts
Buy genuine Perkins parts from our online store.
https://shop.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=shop_promotion&utm_content=waffle
Distributor Locator
Find and contact your nearest distributor.
https://distributorlocator.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=distributor-locator&utm_content=waffle
Access parts books and manuals
Register your engine to access parts and service content.
https://myengine.perkins.com/part-info?utm_source=perkins&utm_medium=website&utm_campaign=retail-hub&utm_content=waffle
Operation Maintenance Manuals
Parts information, service literature and OMMs.
https://www.perkins.com/en_GB/aftermarket/operation-maintenance-manuals.html?utm_source=perkins&utm_medium=website&utm_campaign=omm&utm_content=waffle
Contact Us
Help and support when you need it.
https://www.perkins.com/en_GB/footer/contact-us.html?utm_source=perkins&utm_medium=website&utm_campaign=contact-us&utm_content=waffle
Close
Search
search
Products
Engines
Product range
Industries
Customer solutions
Emissions and Technology
Performance
All Engines
Industrial
Electric Power
Marine
All Product range
400 Series
904 Series
1100 Series
1200 Series
1500 Series
1700 Series
2000 Series
2200 Series
2400 Series
2500 Series
2800 Series
4000 Series
5000 Series
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
All Customer solutions
Advanced power solutions
Customer Machine Engineering Team
Engine optimisation and integration
All Emissions and Technology
Emissions
Emissions technology
Engine optimisation and integration
Fuel quality - alternative fuels
All Performance
Cold start
Stop-start
Mechanical or electronic
Load acceptance
Torque backup
Speed control
Products
Engines
All Engines
Industrial
Electric Power
Marine
Product range
All Product range
400 Series
904 Series
1100 Series
1200 Series
1500 Series
1700 Series
2000 Series
2200 Series
2400 Series
2500 Series
2800 Series
4000 Series
5000 Series
Industries
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
Customer solutions
All Customer solutions
Advanced power solutions
Customer Machine Engineering Team
Engine optimisation and integration
Emissions and Technology
All Emissions and Technology
Emissions
Emissions technology
Engine optimisation and integration
Fuel quality - alternative fuels
Performance
All Performance
Cold start
Stop-start
Mechanical or electronic
Load acceptance
Torque backup
Speed control
Parts and service
All Parts and service
Buy genuine parts
Servicing your engine
Repair
Overhaul
Replacement engines
Warranty
Perkins® Platinum Protection
Maintenance advice
Material Safety Data Sheets
Operation and Maintenance Manuals
Datasheets and Bulletins
Perkins® Hypercare
Parts and service
All Parts and service
Buy genuine parts
Servicing your engine
Repair
Overhaul
Replacement engines
Warranty
Perkins® Platinum Protection
Maintenance advice
Material Safety Data Sheets
Operation and Maintenance Manuals
Datasheets and Bulletins
Perkins® Hypercare
Industries
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
Industries
All Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving and Construction
Forestry
Industrial
Material handling
Case Studies
Network & Resources
All Network & Resources
Brochure downloads
Perkins blog
Perkins insights
Useful information
User guides
Distributor locator
Request Consultation
Perkins service network
Testimonials
Technicians for the World
Network & Resources
All Network & Resources
Brochure downloads
Perkins blog
Perkins insights
Useful information
User guides
Distributor locator
Request Consultation
Perkins service network
Testimonials
Technicians for the World
Company
All Company
About us
Press releases
Heritage
Careers with Perkins
Regional and sales centres
Global manufacturing
Case studies - OEM
Trade shows
Supplier communication guidelines
Perkins in India
Perkins in China
Perkins in Latin America
Corporate social responsibility
STEM outreach
Sustainability with Perkins
Contact us
Company
All Company
About us
Press releases
Heritage
Careers with Perkins
Regional and sales centres
Global manufacturing
Case studies - OEM
Trade shows
Supplier communication guidelines
Perkins in India
Perkins in China
Perkins in Latin America
Corporate social responsibility
STEM outreach
Sustainability with Perkins
Contact us
Buy Parts
Find your Distributor
Login
close
OK
English
Select a Language
English
中文
Select a Language
Save
Cancel
Perkins Quick Links
Perkins Quick Links
Customer Login
Access to logged in customer experiences including Perkins Secure and Perkins Hub.
https://www.perkins.com/en_GB/customer-login.html?utm_source=perkins&utm_medium=website&utm_campaign=customer-login&utm_content=waffle
Buy Parts
Buy genuine Perkins parts from our online store.
https://shop.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=shop_promotion&utm_content=waffle
Distributor Locator
Find and contact your nearest distributor.
https://distributorlocator.perkins.com/?utm_source=perkins&utm_medium=website&utm_campaign=distributor-locator&utm_content=waffle
Access parts books and manuals
Register your engine to access parts and service content.
https://myengine.perkins.com/part-info?utm_source=perkins&utm_medium=website&utm_campaign=retail-hub&utm_content=waffle
Operation Maintenance Manuals
Parts information, service literature and OMMs.
https://www.perkins.com/en_GB/aftermarket/operation-maintenance-manuals.html?utm_source=perkins&utm_medium=website&utm_campaign=omm&utm_content=waffle
Contact Us
Help and support when you need it.
https://www.perkins.com/en_GB/footer/contact-us.html?utm_source=perkins&utm_medium=website&utm_campaign=contact-us&utm_content=waffle
Close
Buy Parts
English
Select a Language
English
中文
Select a Language
Save
Cancel
You're Leaving Cat.com
×
Note that by entering data in this application for purposes of obtaining
driving directions, you are providing such data directly to Google LLC and/or its affiliates. By
clicking "I Agree" or by using the Google Maps functionality to obtain driving directions, you
acknowledge and agree that use of Google Maps is subject to the then-current Google Maps/Google Earth
Additional Terms of Service at
https://developers.google.com/maps/terms-20180207#section_9_3
and Google Privacy Policy at
https://policies.google.com/privacy
I Agree
Cancel
Products
Perkins
Electric Power Generation
2806J-E18TAG1
US
Metric
more_vert
close
Actions
Change model
Display:
chevron_right
arrow_back
Display
US
Metric
info Your Site Settings
Would you like to save that selection as your preferred unit of measurement?
Yes
No
Save this as your preferred unit of measurement
clear
2806J-E18TAG1
Electric Power Generation
Request Consultation
Find your Distributor
Key Specs
Gross Mechanical Output
559 kWm
559 kWm
Typical Electrical Output
554-625 kVA (444-500 kWe)
554-625 kVA (444-500 kWe)
Emissions
EU Stage V
EU Stage V
Product Availability by Country
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
2806J-E18TAG1
Change model
Benefits
Benefits
Specs
Gallery
Find your Distributor
Request Consultation
Benefits
Specs
Gallery
Electric Power Generation
×
Diesel Engines (76)
1103C-33TG
1103A-33TG
904J-E36TAG
2606A-E13TAG
2806FA-E18TAG1 and TAG2
402D-05G
403D-07G
403F-07G
403J-07G
403A-11G
403D-11G
403F-11G
403J-11G
403A-15G
403D-15G
403F-15G
404A-22G
404D-22G
404D-22TG
404D-22TAG
404J-22G
404J-E22TAG
904J-E36TAG
1103A-33G
1103D-33G
1104A-44TG
1104C-44G
1104C-44TG
1104C-44TAG
1104D-44TG
1104D-E44TG
1104D-E44TAG
1106A-70TG
1106A-70TAG
1106D-E70TAG
1204J-E44TTAG
1206A-E70TTAG
1206D-E70TTAG
1206J-E70TTAG
1506A-E88TAG
1706A-E93TAG
1706D-E93TAG
1706J-E93TAG
2206A-E13TAG
2206C-E13TAG
2206D-E13TAG
2406J-E13TAG3
2506A-E15TAG
2506C-E15TAG
2506D-E15TAG
2606C-E13TAG
2806A-E18TAG
2806A-E18TTAG
2806C-E18TAG
2806C-E18TTAG
2806D-E18TAG
2806F-E18TAG
2806J-E18TAG1
4006-23TAG
4008TAG
4008-30TAG
4012-46TAG
4012-46TWG
4016TAG
4016-61TRG
5006AC-E23TAG
5006A-E23TAG
5008AC-E30TAG
5008C-E30TAG
5008A-E30TAG
5012AC-E46TAG
5012A-E46TAG
5012C-E46TAG
5016A-E61TRG
5016AC-E61TRG
5016C-E61TRG
Overview
The Perkins® 2000 Series is a family of proven 6 cylinder 13,
15 and 18 litre diesel engines, designed to address today's
uncompromising demands within the power generation industry for
both prime, standby and mobile applications.
The 2806J-E18TAG1 joins Perkins's expanding suite of engines for
power generation that meet the most stringent emission standards.
The engine and aftertreatment share a common heritage with
on-highway truck and heavy duty construction engines, offering
superior performance and reliability.
Features At A Glance
Displaying 1-6 of 4
Compact, clean and efficient power
Exceptional power to weight ratio and compact size give optimum power density for ease of installation and more cost effective transportation
Designed to provide excellent service access for ease of maintenance
Read More
Economic power
Mechanically operated unit fuel injectors with electronic control combined with carefully matched turbocharging give excellent fuel atomsation and combustion with optimum economy
Read More
Reliable power
Developed and tested using the latest engineering techniques and finite element analysis for high reliability, low oil usage and low wear rates
High compression ratios ensure clean rapid starting in all conditions
Perkins global product support is designed to enhance the customer experience of owning a Perkins powered machine. We deliver this through the quality of our distribution network, extensive global coverage and a range of Perkins supported OEM partnership options. So whether you are an end-user or an equipment manufacturer our engine expertise is essential to your success
Read More
Product support
Perkins actively pursues product support excellence by ensuring our distribution network invest in their territory � strengthening relationships and providing more value to you, our customer
Through an experienced global network of distributors and dealers, fully trained engine experts deliver total service support around the clock, 365 days a year. They have a comprehensive suite of web based tools at their fingertips covering technical information, parts identification and ordering systems, all dedicated to maximising the productivity of your engine
Throughout the entire life of a Perkins engine, we provide access to genuine OE specification parts and service. We give 100% reassurance that you receive the very best in terms of quality for lowest possible cost .. wherever your Perkins powered machine is operating in the world
Read More
Load More
Features At A Glance
Exceptional power to weight ratio and compact size give optimum power density for ease of installation and more cost effective transportation
Designed to provide excellent service access for ease of maintenance
Mechanically operated unit fuel injectors with electronic control combined with carefully matched turbocharging give excellent fuel atomsation and combustion with optimum economy
Developed and tested using the latest engineering techniques and finite element analysis for high reliability, low oil usage and low wear rates
High compression ratios ensure clean rapid starting in all conditions
Perkins global product support is designed to enhance the customer experience of owning a Perkins powered machine. We deliver this through the quality of our distribution network, extensive global coverage and a range of Perkins supported OEM partnership options. So whether you are an end-user or an equipment manufacturer our engine expertise is essential to your success
Perkins actively pursues product support excellence by ensuring our distribution network invest in their territory � strengthening relationships and providing more value to you, our customer
Through an experienced global network of distributors and dealers, fully trained engine experts deliver total service support around the clock, 365 days a year. They have a comprehensive suite of web based tools at their fingertips covering technical information, parts identification and ordering systems, all dedicated to maximising the productivity of your engine
Throughout the entire life of a Perkins engine, we provide access to genuine OE specification parts and service. We give 100% reassurance that you receive the very best in terms of quality for lowest possible cost .. wherever your Perkins powered machine is operating in the world
Specifications
Standard Equipment
Product Specifications for 2806J-E18TAG1
Total Power Range
| Gross Mechanical Output | 559 kWm 559 kWm
| Typical Electrical Output | 554-625 kVA (444-500 kWe) 554-625 kVA (444-500 kWe)
| Rated Speed | 1500 rpm 1500 rpm
Emission Standards
| Emissions | EU Stage V EU Stage V
50 Hz Typical Electrical Output
| Prime | 554kVA 554kVA
| Standby | 610kVA 610kVA
60 Hz Typical Electrical Output
| Prime | 455 kWe 455 kWe
| Standby | 500 kWe 500 kWe
General
| Number of Cylinders | 6 vertical inline 6 vertical inline
| Bore | 5.7 in 145 mm
| Stroke | 7.2 in 183 mm
| Displacement | 1106 in³ 18.1 l
| Compression Ratio | 16.0:1 16.0:1
| Aspiration | Turbocharged aftercooled Turbocharged aftercooled
| Combustion System | Mechanical electronic unit injection Mechanical electronic unit injection
| Rotation from Flywheel End | Anti-clockwise Anti-clockwise
| Cooling System | Liquid Liquid
| Aftertreatment | DOC+DPF+SCR DOC+DPF+SCR
| Typical Alternator Efficiency | 95% 95%
| Switchable | yes yes
ElectropaK Dimensions
| Length | 97 in 2457 mm
| Width | 60 in 1520 mm
| Height | 78 in 1985 mm
| Dry Weight | 4552 lb 2065 kg
Engine Dimensions*
| Length | 97 in 2458 mm
| Width | 60 in 1520 mm
| Height | 69 in 1741 mm
| Dry Weight | 4552 lb 2065 kg
Aftertreatment Dimensions*
| Length | 43.5 in 1106 mm
| Width | 45.8 in 1164 mm
| Height | 27.4 in 695 mm
| Weight | 580 lb 263 kg
Disclaimer
| Note 1 | *Final dimensions dependent on selected options *Final dimensions dependent on selected options
Definitions
| Prime Power | Variable load. Unlimited hours usage with an average load of 70% of the published prime power rating. A 10% overload is available for 1 hour in every 12 hour of operation. Variable load. Unlimited hours usage with an average load of 70% of the published prime power rating. A 10% overload is available for 1 hour in every 12 hour of operation.
| Standby Power | Variable load. Limited to 500 hours annual usage up to 300 hours of which may be continuous running. No overload is permitted. Variable load. Limited to 500 hours annual usage up to 300 hours of which may be continuous running. No overload is permitted.
2806J-E18TAG1 Standard Equipment
Air inlet system
Mounted air filter
Cooling system
Gear-driven circulating pump
Mounted belt-driven pusher fan
Radiator incorporating air-to-air charge cooler, (supplied loose)
System designed for ambients up to 50�C (122�F)
Electrical equipment
3 level engine protection system
24 volt starter motor and 24 volt 115 amp alternator with DC output
ECM mounted on engine with wiring looms and sensors
Flywheels and flywheel housing
High inertia flywheel to SAE J620 size 14
SAE No. 1 flywheel housing
Fuel system
Fuel cooler
Governing to ISO 8528-5 class G2 with isochronous capability
Mechanically actuated electronically controlled unit fuel injectors with full authority electronic control
Replaceable spin on fuel filter elements with primary filter/water separator
Mountings
Front engine mounting bracket
Oil system
Full-flow replaceable filter
Oil cooler integral with filter header
Wet sump with filler and dipstick
Optional equipment
110 volt/240 volt immersion heater
Additional speed sensor
Air filter rain hood
Temperature and pressure sensors for gauges
Tool kit
Twin starters/facility for second starter
Product Specifications for 2806J-E18TAG1
cloud_download Download
print Print
Expand All
Total Power Range
| Gross Mechanical Output | 559 kWm 559 kWm
| Typical Electrical Output | 554-625 kVA (444-500 kWe) 554-625 kVA (444-500 kWe)
| Rated Speed | 1500 rpm 1500 rpm
Emission Standards
| Emissions | EU Stage V EU Stage V
50 Hz Typical Electrical Output
| Prime | 554kVA 554kVA
| Standby | 610kVA 610kVA
60 Hz Typical Electrical Output
| Prime | 455 kWe 455 kWe
| Standby | 500 kWe 500 kWe
General
| Number of Cylinders | 6 vertical inline 6 vertical inline
| Bore | 5.7 in 145 mm
| Stroke | 7.2 in 183 mm
| Displacement | 1106 in³ 18.1 l
| Compression Ratio | 16.0:1 16.0:1
| Aspiration | Turbocharged aftercooled Turbocharged aftercooled
| Combustion System | Mechanical electronic unit injection Mechanical electronic unit injection
| Rotation from Flywheel End | Anti-clockwise Anti-clockwise
| Cooling System | Liquid Liquid
| Aftertreatment | DOC+DPF+SCR DOC+DPF+SCR
| Typical Alternator Efficiency | 95% 95%
| Switchable | yes yes
ElectropaK Dimensions
| Length | 97 in 2457 mm
| Width | 60 in 1520 mm
| Height | 78 in 1985 mm
| Dry Weight | 4552 lb 2065 kg
Engine Dimensions*
| Length | 97 in 2458 mm
| Width | 60 in 1520 mm
| Height | 69 in 1741 mm
| Dry Weight | 4552 lb 2065 kg
Aftertreatment Dimensions*
| Length | 43.5 in 1106 mm
| Width | 45.8 in 1164 mm
| Height | 27.4 in 695 mm
| Weight | 580 lb 263 kg
Disclaimer
| Note 1 | *Final dimensions dependent on selected options *Final dimensions dependent on selected options
Definitions
| Prime Power | Variable load. Unlimited hours usage with an average load of 70% of the published prime power rating. A 10% overload is available for 1 hour in every 12 hour of operation. Variable load. Unlimited hours usage with an average load of 70% of the published prime power rating. A 10% overload is available for 1 hour in every 12 hour of operation.
| Standby Power | Variable load. Limited to 500 hours annual usage up to 300 hours of which may be continuous running. No overload is permitted. Variable load. Limited to 500 hours annual usage up to 300 hours of which may be continuous running. No overload is permitted.
2806J-E18TAG1 Standard Equipment
print Print
Air inlet system
Mounted air filter
Cooling system
Gear-driven circulating pump
Mounted belt-driven pusher fan
Radiator incorporating air-to-air charge cooler, (supplied loose)
System designed for ambients up to 50�C (122�F)
Electrical equipment
3 level engine protection system
24 volt starter motor and 24 volt 115 amp alternator with DC output
ECM mounted on engine with wiring looms and sensors
Flywheels and flywheel housing
High inertia flywheel to SAE J620 size 14
SAE No. 1 flywheel housing
Fuel system
Fuel cooler
Governing to ISO 8528-5 class G2 with isochronous capability
Mechanically actuated electronically controlled unit fuel injectors with full authority electronic control
Replaceable spin on fuel filter elements with primary filter/water separator
Mountings
Front engine mounting bracket
Oil system
Full-flow replaceable filter
Oil cooler integral with filter header
Wet sump with filler and dipstick
Optional equipment
110 volt/240 volt immersion heater
Additional speed sensor
Air filter rain hood
Temperature and pressure sensors for gauges
Tool kit
Twin starters/facility for second starter
See how 2806J-E18TAG1 compares against frequently compared products.
Electric Power Generation
Selected
2806J-E18TAG1
Gross Mechanical Output
559 kWm
559 kWm
Typical Electrical Output
554-625 kVA (444-500 kWe)
554-625 kVA (444-500 kWe)
Emissions
EU Stage V
EU Stage V
Electric Power Generation
2806F-E18TAG
Gross Mechanical Output
501-555 kWm
501-555 kWm
Typical Electrical Output
569-625 kVA (455-500 kWe)
569-625 kVA (455-500 kWe)
Emissions
U.S. EPA Tier 4
U.S. EPA Tier 4
View Details
Electric Power Generation
4006-23TAG
Gross Mechanical Output
531-886 kWm
531-886 kWm
Typical Electrical Output
595-1000 kVA (476-800 kWe)
595-1000 kVA (476-800 kWe)
Emissions
Fuel Optimised
Fuel Optimised
View Details
Use the comparison tool to compare detailed specs of Perkins and competitor models.
Compare All Models
Shop Now
An error has occurred!
close
Find Equipment at a local dealer to help you estimate pricing.
Due to technical issues your requested action could not be completed. Please try again.
Sorry! Our eCommerce store in your territory currently doesn't have available the machine you selected.
Sorry! Our eCommerce store currently doesn't have a dealer for the territory you selected.
Please enter a valid entry to continue.
Enter a New Location
Continue
Dealer Price
×
The displayed pricing identified as "Price" is the price that the Dealer sets for the particular machine configuration shown. The Price shown includes the features and attachments (if any) shown as being included at no cost with the machine configuration as well as all reasonable Dealer handling, preparation or similar costs or fees. The Price does not include taxes, shipping, surcharges, assembly charges, destination, freight and/or delivery charges. In addition, the Price does not include (i) any attachments not shown as being included at no cost with the machine configuration, or (ii) any protection plans, such as a Customer Value Agreement or Equipment Protection Plan.
This is not an offer for sale. The Price displayed is for informational purposes only. The actual prices and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer and agreed to with the purchaser at the time of a final sale. The price shown is in U.S. Dollars and is for products sold in the US.
OK
Starting at MSRP
×
This is not an offer for sale. The MSRP price displayed is for informational purposes. Please note that the MSRP may vary by authorized Cat dealer for the same product. The actual price and terms and conditions of sale for all products are to be solely determined by the selling authorized Cat dealer at the time of sale.
Taxes, shipping & handling charges, surcharges, assembly charges, destination, freight and/or delivery charges are not included in the MSRP shown and such charges will be material in some locations (including but not limited to Alaska, Hawaii, Guam, and the Pacific Islands). The displayed pricing identified as the “MSRP” price includes features shown for the lowest priced machine configuration on the page accessed through the “Shop Now” button and does not include any attachments or protection plans.
OK
Starting at MSRP
×
Price listed is Manufacturer's Suggested Retail Price, this price does not include shipping and handling, expedite charges, taxes, dealer installation costs or other dealer charges. Dealers set actual prices, including invoicing currency. The MSRP displayed is for the region selected.
OK
Perkins product brochures and other informational documents are available for your growing business.
2806J-E18TAG1 ElectropaK 1500 and 1800 rpm Specification Sheet
Downloadable PDF Opens in a New Tab
file_download
Generator Set Power Selector Chart
Downloadable PDF Opens in a New Tab
file_download
Media Gallery
Photos
All
2806J-E18TAG1 Media
×
Photos
All
2806J-E18TAG1 Electric Power Diesel Engine
Chat
Cookies are required.
×
Please note: You must accept the use of functional cookies to enable this feature.
Cookie Settings
Online Status Offline Status
Close
Products
Engines
Product range
Industries
Emissions and Technology
Performance
Customer solutions
Parts and service
Buy genuine parts
Service
Repair
Overhaul
Replacement engines
Warranty
Perkins® Platinum Protection
Perkins® My Engine App
Perkins® Hypercare
Operation and maintenance manuals
Maintenance advice
Material safety data sheets
Datasheets and bulletins
Industries
Agriculture
Electric Power
Marine
Rental
Earthmoving & Construction
Forestry
Industrial
Material Handling
Network & Resource
Brochure downloads
Perkins Blog
Perkins insights
Useful information
User guides
Testimonials
Distributor locator
Request consultation
Perkins service network
Company
About us
Press releases
Heritage
Careers
Regional and sales centres
Global manufacturing
Case studies - OEM
Trade shows
Sustainability
Corporate social responsibility
Supplier communication guidelines
Perkins in India
Perkins in China
Perkins in Latin America
Customer login
Perkins Hub
Brand Site
Secured Site
Login Support
Contact
Site Map
Cookie Settings
Do Not Sell or Share My Personal Information
Accessibility Statement
Legal Terms
My Marketing Preferences
Privacy
Copyright information
Data governance statement
Slavery and Human Trafficking Statement
Perkins UK Corporate Governance Requirements
Facebook
LinkedIn
Youtube
Instagram
warning
Social Media
Cookies are required.
Please note: You must accept the use of all cookies to enable this feature.
Cookie Settings
Perkins Engines Company Limited © 2026. All Rights Reserved.
