URL: http://pcjx8.com/?list_2
Accessed: 2026-11-03

产品中心-扬州平常机械有限公司111
扬州平常机械有限公司
扬州平常机械有限公司欢迎你！
中文版 | ENGLISH
销售热线
13852203330
网站首页
关于我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用上柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
新闻中心
企业动态
行业资讯
案例展示
厂房设备
联系我们
产品中心
| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作
| PC-Y22 | 20(KW) | YCDV254FHZ-35 | KH30-1-4 | 1700*700*1000(MM) | 650(KG) | 机组详细
| PC-Y33 | 30(KW) | YC4D60-D25 | KH30-1-4 | 1850×880×1500(MM) | 906(KG) | 机组详细
| PC-Y33 | 30(KW) | YCDV254FHZ-50 | KH30-1-4 | 1700*750*1000(MM) | 900(KG) | 机组详细
| PC--Y44 | 40(KW) | YCD4V33H6-75 | KH40-1-4 | 1800*750*1200(MM) | 920(KG) | 机组详细
| PC--Y50 | 45(KW) | YC4D80-D34 | KH40-1-4 | 1800*600*1150(MM | 1100(KG) | 机组详细
| PC--Y64 | 60(KW) | YC4D105-D34 | KH55-1-4 | 2100*750*1350(MM) | 1200(KG) | 机组详细
| PC-Y64 | 60(KW) | YC4A100Z-D25 | KH55-1-4 | 1950*850*1100(MM) | 1025(KG) | 机组详细
| PC-Y90 | 80(KW) | YC4A140L-D25 | KH90-1-4 | 2050*850*1150(MM) | 1499(KG) | 机组详细
| PC-Y90 | 80(KW) | YC4D140-D31 | KH90-1-4 | 2100*750*1380(MM) | 1250(KG) | 机组详细
| PC-Y100 | 90(KW) | YC4A165-D30 | KH110-1-4 | 2100×800×1350(MM) | 1300(KG) | 机组详细
| PC-Y100 | 90(KW) | YC4D155-D31 | KH110-1-4 | 2030*750*1100(MM) | 1200(KG) | 机组详细
| PC-Y110 | 100(KW) | YC6B180L-D20 | KH110-1-4 | 2300*900*1350(MM) | 1548(KG) | 机组详细
| PC-Y110 | 100(KW) | YC6B180L-D20 | KH110-1-4 | 2150*900*1300(MM) | 1548(KG) | 机组详细
| PC-Y120 | 110(KW) | YC4A190-D30 | KH120-1-4 | 2200*700*1450(MM) | 1690(KG) | 机组详细
| PC-Y130 | 120(KW) | YC6B205L-D20 | KH140-1-4 | 2500*980*1350(MM) | 1668(KG) | 机组详细
| PC-Y130 | 120(KW) | YC6A205-D30 | KH140-1-4 | 2560*980*1600(MM) | 1700(KG) | 机组详细
| PC-Y150 | 140(KW) | YC6A230-D30 | KH165-1-4 | 2560*980*1600(MM) | 1700(KG) | 机组详细
| PC-Y160 | 150(KW) | YC6A245L-D21 | KH165-1-4 | 2600*980*1350(MM) | 2041(KG) | 机组详细
| PC-Y180 | 160(KW) | YCD6Q33H6-260 | KH200-1-4 | 2500*970*1500(MM) | 2300(KG) | 机组详细
| PC-Y220 | 200(KW) | YCA08350-D30 | KH220-1-4 | 3100*1050*1750(MM) | 2750(KG) | 机组详细
| PC-Y220 | 200(KW) | YC6MK350-D30 | KH220-1-4 | 2900*1050*1700(MM) | 2570(KG) | 机组详细
| PC-Y220 | 200(KW) | YC6MK350L-D20 | KH220-1-4 | 3000*1100*1500(MM) | 2808(KG) | 机组详细
| PC-Y220 | 200(KW) | YC6MK350L-D20 | KH220-1-4 | 3000*1100*1500(MM) | 2808(KG) | 机组详细
| PC-Y280 | 250(KW) | YC6MK420-D30 | KH280-1-4 | 3300*1200*1700(MM) | 2900(KG) | 机组详细
| PC-Y280 | 250(KW) | YC6MK420L-D20 | KH280-1-4 | 3000*1100*1550(MM) | 3483(KG) | 机组详细
| PC-Y300 | 280(KW) | YC6MK450-D30 | KH330-1-4 | 3300*1200*1700(MM) | 2550(KG) | 机组详细
| PC-Y320 | 300(KW) | YC6MJ500L-D21 | KH350-1-4 | 3200*1160*1560(MM) | 2887(KG) | 机组详细
| PC-Y320 | 300(KW) | YC6MJ500-D30 | KH330-1-4 | 3100*1150*1600(MM) | 2650(KG) | 机组详细
| PC-Y320 | 300(KW) | YC6K500-D31 | KH330-1-4 | 3300*1200*1700(MM) | 2550(KG) | 机组详细
| PC-Y360 | 320(KW) | YC6MJ540-D30 | KH350-1-4 | 3300*1210*1820(MM) | 2550(KG) | 机组详细
| PC-Y340 | 320(KW) | YC6K520-D30 | KH350-1-4 | 3300*1210*1820(MM) | 2550(KG) | 机组详细
| PC-Y400 | 360(KW) | YC6MJ600-D30 | KH420-1-4 | 3550*1210*1820(MM) | 2800(KG) | 机组详细
| PC-Y400 | 360(KW) | YC6K600-D30 | KH420-1-4 | 3550*1210*1820(MM) | 2800(KG) | 机组详细
| PC-Y400 | 360(KW) | YC6T600L-D22 | KH440-1-4 | 3550*1210*1820(MM | 2800(KG) | 机组详细
| PC-Y440 | 400(KW) | YC6K600-D30 | KH440-1-4 | 3550*1290*1800(MM) | 4325(KG) | 机组详细
| PC-Y440 | 400(KW) | YC6K660-D30 | KH440-1-4 | 3550*1260*1820(MM) | 2880(KG) | 机组详细
| PC-Y440 | 400(KW) | YC6T660-D31 | KH440-1-4 | 3550*1260*1820(MM) | 2880(KG) | 机组详细
| PC-Y500 | 450(KW) | YC6TD780-D31 | KH500-1-4 | 3550*1260*1820(MM) | 3300(KG) | 机组详细
| PC-Y550 | 500(KW) | YC6TD840-D30 | KH550-1-4 | 3550*1260*1820(MM) | 3500(KG) | 机组详细
| PC-Y600 | 550(KW) | YC6TD900-D31 | KH600-1-4 | 3650*1600*2000(MM) | 4200(KG) | 机组详细
| PC-Y600 | 550(KW) | YC6TD900-D30 | KH600-1-4 | 3650*1600*2000(MM) | 4200(KG) | 机组详细
| PC-Y660 | 600(KW) | YC6C1020-D31 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细
| PC-Y660 | 600(KW) | YC6C1020-D31 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细
| PC-Y660 | 600(KW) | YC6TD1000-D30 | KH660-1-4 | 4500*1800*2300(MM) | 5500(KG) | 机组详细
| PC-Y710 | 650(KW) | YC6TH1070-D31 | KH660-1-4 | 4000*1500*2100(MM) | 5500(KG) | 机组详细
| PC-Y800 | 730(KW) | YC6TH1220-D31 | KH800-1-4 | 4500*1800*2100(MM) | 6100(KG) | 机组详细
| PC-Y800 | 730(KW) | YC6C1220-D31 | KH800-1-4 | 4500*1800*2100(MM) | 6100(KG) | 机组详细
| PC-Y900 | 800(KW) | YC12VTD1350-D30 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细
| PC-Y900 | 800(KW) | YC6C1320-D31 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细
| PC-Y900 | 800(KW) | YC6TH1320-D31 | KH900-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细
| PC-Y1000 | 900(KW) | YC6C1520-D31 | KH1000-1-4 | 5000*2000*2200(MM) | 9600(KG) | 机组详细
| PC-Y1000 | 900(KW) | YC12VTD1500-D30 | KH1000-1-4 | 5000*2000*2200(MM) | 9600(KG) | 机组详细
| PC-Y1100 | 1000(KW) | YC12VTD1680-D30 | KH1100-1-4 | 5300*2200*2600(MM) | 10000(KG) | 机组详细
| PC-Y1100 | 1000(KW) | YC6C1660-D30 | KH1100-1-4 | 5300*2200*2600(MM) | 10000(KG) | 机组详细
| PC-Y1200 | 1100(KW) | YC12VTD1830-D30 | KH1200-1-4 | 5100*2080*2500(MM) | 9900(KG) | 机组详细
| PC-Y1300 | 1200(KW) | YC12VTD2000-D30 | KH1200-1-4 | 5400*2200*2600(MM) | 11000(KG) | 机组详细
| PC-Y1350 | 1200(KW) | YC12VC2070-D31 | KH1500-1-4 | 5400*2200*2600(MM) | 11000(KG) | 机组详细
| PC-Y1500 | 1350(KW) | YC12VC2270-D31 | KH1500-1-4 | 5500*2200*2600(MM) | 12000(KG) | 机组详细
| PC-Y1650 | 1500(KW) | YC16VTD2510-D30 | KH1650-1-4 | 5800*2200*2300(MM) | 11500(KG) | 机组详细
| PC-Y1800 | 1700(KW) | YC12VC2700-D31 | KH1800-1-4 | 5800*2800*3100(MM) | 14000(KG) | 机组详细
| PC-Y2000 | 1800(KW) | YC16VC3000-D31 | KH2000-1-4 | 5900*2800*3100(MM) | 15700(KG) | 机组详细
| PC-Y2200 | 2000(KW) | YC16VC3300-D31 | KH2200-1-4 | 6200*2600*2800(MM) | 14000(KG) | 机组详细
| PC-Y2400 | 2200(KW) | YC16VC3600-D31 | KH2400-1-4 | 6200*2600*2800(MM) | 14000(KG) | 机组详细
| PC-Y2600 | 2400(KW) | YC16VC4000-D31 | KH2860-1-4 | 6500*2600*2300(MM) | 12500(KG) | 机组详细
| PC-S55 | 50(KW) | SC4H95D2 | KH55-1-4 | 2200*750*1600(MM) | 1050(KG) | 机组详细
| PC-S70 | 64(KW) | 4HTAA4.3-G33 | KH55-1-4 | 2100*960*1450(MM) | 1150(KG) | 机组详细
| PC-S70 | 65(KW) | SC4H115D2 | KH55-1-4 | 1950*893*1170(MM) | 970(KG) | 机组详细
| PC-S90 | 80(KW） | 4HTAA4.3-G34 | KH90-1-4 | 2100*960*1450(MM) | 1150(KG) | 机组详细
| PC-S90 | 80(KW） | SC4H140D2 | KH90-1-4 | 2100*700*1450(MM) | 1030(KG) | 机组详细
| PC-S100 | 90(KW） | 4HTAA4.3-G35 | KH110-1-4 | 2100*960*1450(MM) | 1150(KG) | 机组详细
| PC-S110 | 100(KW） | SC4H180D2 | KH110-1-4 | 2100*933*1185(MM) | 1080(KG) | 机组详细
| PC-S120 | 110(KW） | 6HTAA6.5-G31 | KH120-1-4 | 2650*760*1600(MM） | 1450(KG) | 机组详细
| PC-S120 | 110(KW） | 4HTAA4.3-G36 | KH120-1-4 | 2480*760*1600(MM) | 1250(KG) | 机组详细
| PC-S132 | 120(KW） | SC7H205D2 | KH132-1-4 | 2650*760*1600(MM) | 1450(KG) | 机组详细
| PC-S132 | 120(KW） | 6HTAA6.5-G32 | KH132-1-4 | 2300*830*1300(MM) | 1700(KG) | 机组详细
| PC-S145 | 130(KW） | SC7H220D2 | KH140-1-4 | 2650*760*1600(MM) | 1450(KG) | 机组详细
| PC-S150 | 135(KW） | 6HTAA6.5-G35 | KH165-1-4 | 2400*970*1500(MM) | 2100(KG) | 机组详细
| PC-S150 | 135(KW） | SC7H230D2 | KH165-1-4 | 2400*940*1376(MM) | 1250(KG) | 机组详细
| PC-S165 | 150(KW) | SC7H250D2 | KH165-1-4 | 3200*2000*2200(MM) | 1330(KG) | 机组详细
| PC-S165 | 150(KW) | SC7H230D2 | KH165-1-4 | 2500*970*1500(MM) | 2300(KG) | 机组详细
| PC-S180 | 160(KW) | SC8D280D2 | KH200-1-4 | 2515*980*1500(MM) | 1520(KG) | 机组详细
| PC-S180 | 160(KW) | 6DTAA8.9-G3 | KH200-1-4 | 2515*980*1500(MM) | 1520(KG) | 机组详细
| PC-S200 | 180(KW) | 6DTAA8.9-G32 | KH1200-1-4 | 2706*1040*1486(MM) | 1750(KG) | 机组详细
| PC-S200 | 180(KW) | SC9D310D2 | KH200-1-4 | 2515*980*1500(MM) | 1540(KG) | 机组详细
| PC-S220 | 200(KW） | SC9D340D2 | KH200-1-4 | 2706*1040*1486(MM) | 1750(KG) | 机组详细
| PC-S220 | 200(KW) | 6DTAA8.9-G33 | KH220-1-4 | 2706*1040*1486(MM) | 1750(KG) | 机组详细
| PC-S250 | 220(KW) | 6DTAA8.9-G34 | KH280-1-4 | 3156*1230*1647(MM) | 2850(KG) | 机组详细
| PC-S250 | 220(KW) | SC10E380D2 | KH280-1-4 | 3100*1000*1700(MM) | 2150(KG) | 机组详细
| PC-S280 | 250(KW) | SC12E420D2 | KH280-1-4 | 3200*1150*1750(MM) | 3000(KG) | 机组详细
| PC-S280 | 250(KW) | 6ETAA11.8-G32 | KH280-1-4 | 3156*1230*1647(MM) | 2850(KG) | 机组详细
| PC-S300 | 280(KW) | 6ETAA11.8-G33 | KH330-1-4 | 3175*1100*1595(MM) | 2900(KG) | 机组详细
| PC-S300 | 280(KW) | SC12E460D2 | KH330-1-4 | 3175*1100*1595(MM) | 2900(KG) | 机组详细
| PC-S330 | 300(KW) | 6ETAA11.8-G31 | KH330-1-4 | 3156*1230*1674(MM) | 2970(KG) | 机组详细
| PC-S360 | 320(KW) | 6ETAA12.8-G32 | KH350-1-4 | 4000*1200*2100(MM) | 3700(KG) | 机组详细
| PC-S400 | 360(KW) | SC25G610D2 | KH440-1-4 | 3533*1400*1992(MM) | 4300(KG) | 机组详细
| PC-S450 | 400(KW) | 12GTAA27-G34 | KH500-1-4 | 3200*1150*1880(MM) | 3300(KG) | 机组详细
| PC-S450 | 400(KW) | SC25G690D2 | KH500-1-4 | 3548*1400*1992(MM) | 4300(KG) | 机组详细
| PC-S450 | 400(KW) | 6KTAA25-G36 | KH440-1-4 | 3200*1150*1880(MM) | 3300(KG) | 机组详细
| PC-S450 | 400(KW) | 6KTAA25-G311 | KH440-1-4 | 3200*1150*1880(MM) | 3300(KG) | 机组详细
| PC-S500 | 450(KW) | 12GTAA27-G33 | KH500-1-4 | 3500*1400*1780(MM) | 3400(KG) | 机组详细
| PC-S500 | 450(KW) | 6KTAA25-G35 | KH500-1-4 | 3500*1400*1780(MM) | 4000(KG) | 机组详细
| PC-S500 | 450(KW) | 6KTAA25-G310 | KH500-1-4 | 3500*1400*1780(MM) | 3400(KG) | 机组详细
| PC-S500 | 450(KW) | SC27G755D2 | KH500-1-4 | 3548*1400*1992(MM) | 4450(KG) | 机组详细
| PC-S550 | 500(KW) | SC27G830D2 | KH550-1-4 | 3548*1400*1992(MM) | 4450(KG) | 机组详细
| PC-S550 | 500(KW) | 12GTAA27-G32 | KH550-1-4 | 3500*1400*1780(MM) | 4000(KG) | 机组详细
| PC-S550 | 500(KW) | 6KTAA25-G39 | KH550-1-4 | 3500*1400*1780(MM) | 4000(KG) | 机组详细
| PC-S550 | 500(KW) | 6KTAA25-G34 | KH550-1-4 | 3500*1400*1780(MM) | 4000(KG) | 机组详细
| PC-S600 | 550(KW) | SC27G900D2 | KH600-1-4 | 3548*1400*1992(MM) | 4450(KG) | 机组详细
| PC-S600 | 560(KW) | 6KTAA25-G38 | KH600-1-4 | 3600*1400*1800(MM) | 4150(KG) | 机组详细
| PC-S620 | 560(KW) | 12GTAA27-G31 | KH680-1-4 | 3600*1400*1800(MM) | 4150(KG) | 机组详细
| PC-S600 | 560(KW) | 6KTAA25-G33 | KH600-1-4 | 3600*1400*1800(MM) | 4150(KG) | 机组详细
| PC-S660 | 600(KW) | SC33W990D2 | KH660-1-4 | 4362*1570*2135(MM) | 7070(KG) | 机组详细
| PC-S720 | 650(KW) | 6KTAA25-G311 | KH600-1-4 | 4000*1500*2100(MM) | 5500(KG) | 机组详细
| PC-S780 | 700(KW) | SC33W1150D2 | KH770-1-4 | 4433*1775*2378(MM) | 8000(KG) | 机组详细
| PC-S800 | 720(KW) | 6WTAA35-G32 | KH800-1-4 | 4500*1800*2100(MM) | 6100(KG) | 机组详细
| PC-S880 | 800(KW) | 6WTAA35-G31 | KH880-1-4 | 4900*2100*2500(MM) | 8000(KG) | 机组详细
| PC-S1000 | 900(KW) | 6WTAA35-G310 | KH1000-1-4 | 5000*2000*2200(MM) | 9600(KG) | 机组详细
| PC-S1100 | 1000(KW) | 6WTAA35-G311 | KH1100-1-4 | 5300*2200*2600(MM) | 10000(KG) | 机组详细
| PC-V77 | 70(KW) | TAD530GE | KH90-1-4 | 2100*750*1320(MM) | 1030(KG) | 机组详细
| PC-V77 | 70(KW) | TAD550GE | KH90-1-4 | 2000*950*1500(MM) | 1200(KG) | 机组详细
关于我们
关于我们
产品中心
新闻中心
案例展示
厂房设备
联系我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用上柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
二维码
Copyright © 2024. All rights reserved 扬州平常机械有限公司 苏ICP备20010321号-2
苏公网安备32108802010952
电话
产品
联系
