URL: http://pcjx8.com/?list_13
Accessed: 2026-11-13

使用沃尔沃柴油机作为动力系统-扬州平常机械有限公司111
扬州平常机械有限公司
扬州平常机械有限公司欢迎你！
中文版 | ENGLISH
销售热线
13852203330
网站首页
关于我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
新闻中心
企业动态
行业资讯
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
使用沃尔沃柴油机作为动力系统
| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作
| PC-V77 | 70(KW) | TAD530GE | KH90-1-4 | 2100*750*1320(MM) | 1030(KG) | 机组详细
| PC-V77 | 70(KW) | TAD550GE | KH90-1-4 | 2000*950*1500(MM) | 1200(KG) | 机组详细
| PC-V88 | 80(KW) | TAD551GE | KH90-1-4 | 2100*960*1450(MM) | 1150(KG) | 机组详细
| PC-V88 | 80(KW) | TAD531GE | KH90-1-4 | 2100*750*1320(MM) | 1150(KG) | 机组详细
| PC-V110 | 100(KW) | TAD532GE | KH110-1-4 | 2200*870*1450(MM) | 1200(KG) | 机组详细
| PC-V115 | 100(KW) | TAD750GE | KH110-1-4 | 2300*800*1377(MM) | 1400(KG) | 机组详细
| PC-V130 | 140(KW) | TAD751GE | KH140-1-4 | 2550*1000*1600(MM) | 1600(KG) | 机组详细
| PC-V165 | 150(KW) | TAD752GE | KH165-1-4 | 2500*1000*1600(MM) | 1550(KG) | 机组详细
| PC-V165 | 150(KW) | TAD732GE | KH165-1-4 | 2520*1060*1530(MM) | 1700(KG) | 机组详细
| PC-V180 | 160(KW) | TAD753GE | KH200-1-4 | 2350*900*1650(MM) | 2000(KG) | 机组详细
| PC-V175 | 160(KW) | TAD733GE | KH165-1-4 | 2500*1000*1600(MM) | 1800(KG) | 机组详细
| PC-V220 | 200(KW) | TAD754GE | KH220-1-4 | 2400*900*1650(MM) | 2250(KG) | 机组详细
| PC-V220 | 200(KW) | TAD734GE | KH220-1-4 | 2600*1100*1530(MM) | 1950(KG) | 机组详细
| PC-V275 | 250(KW) | TAD1341GE-B | KH280-1-4 | 3200*1150*1750(MM) | 3000(KG) | 机组详细
| PC-V290 | 260(KW) | TAD1351GE | KH280-1-4 | 2450*1000*1700(MM) | 2500(KG) | 机组详细
| PC-V308 | 280(KW) | TAD1342GE-B | KH330-1-4 | 3150*1050*1430(MM) | 2400(KG) | 机组详细
| PC-V330 | 300(KW) | TAD1343GE-B | KH330-1-4 | 3600*1200*2000(MM) | 3200(KG) | 机组详细
| PC-V330 | 300(KW) | TAD1352GE | KH330-1-4 | 3000*1200*1675(MM) | 3200(KG) | 机组详细
| PC-V330 | 300(KW) | TAD1354GE | KH330-1-4 | 3000*1200*1675(MM) | 3500(KG) | 机组详细
| PC-V360 | 330(KW) | TAD1344GE-B | KH350-1-4 | 3100*1150*1600(MM) | 2650(KG) | 机组详细
| PC-V360 | 330(KW) | TAD1355GE | KH350-1-4 | 3000*1200*1675(MM) | 3300(KG) | 机组详细
| PC-V400 | 360(KW) | TAD1345GE-B | KH440-1-4 | 3150*1050*1430(MM) | 2600(KG) | 机组详细
| PC-V400 | 370(KW) | TAD1650GE | KH440-1-4 | 3100*1310*1790(MM) | 3350(KG) | 机组详细
| PC-V440 | 400(KW) | TAD1651GE | KH440-1-4 | 3100*1310*1790(MM) | 3350(KG) | 机组详细
| PC-V440 | 400(KW) | TAD1641GE-B | KH440-1-4 | 3200*1150*1880(MM) | 3300(KG) | 机组详细
| PC-V530 | 480(KW) | TWD1652GE | KH500-1-4 | 3325*1400*1940(MM) | 4280(KG) | 机组详细
| PC-V570 | 520(KW) | TWD1653GE | KH600-1-4 | 3325*1400*1940(MM) | 4300(KG) | 机组详细
| PC-V620 | 560(KW) | TWD1645GE | KH680-1-4 | 3425*1400*1940(MM) | 4280(KG) | 机组详细
| PC-V130 | 1200(KW) | TAD731GE | KH140-1-4 | 2500*1020*1450(MM) | 1500(KG) | 机组详细
关于我们
关于我们
产品中心
新闻中心
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
二维码
Copyright © 2024. All rights reserved 扬州平常机械有限公司 苏ICP备20010321号-2
苏公网安备32108802010952
电话
产品
联系
