URL: http://pcjx8.com/?list_14
Accessed: 2026-11-13

使用奔驰柴油机作为动力系统-扬州平常机械有限公司111
扬州平常机械有限公司
扬州平常机械有限公司欢迎你！
中文版 | ENGLISH
销售热线
13852203330
网站首页
关于我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
新闻中心
企业动态
行业资讯
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
使用奔驰柴油机作为动力系统
| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作
| PC-B550 | 500(KW) | 12V2000G25 | KH550-1-4 | 4000*1650*2280(MM) | 6500(KG) | 机组详细
| PC-B660 | 600(KW) | 12V2000G65 | KH660-1-4 | 4200*1650*2280(MM) | 7000(KG) | 机组详细
| PC-B770 | 700(KW) | 16V2000G25 | KH770-1-4 | 4500*2000*2300(MM) | 7800(KG) | 机组详细
| PC-B880 | 800(KW) | 16V2000G65 | KH880-1-4 | 4500*2000*2300(MM) | 7800(KG) | 机组详细
| PC-B1000 | 900(KW) | 18V2000G65 | KH1000-1-4 | 4700*2000*2380(MM) | 9000(KG) | 机组详细
关于我们
关于我们
产品中心
新闻中心
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
二维码
Copyright © 2024. All rights reserved 扬州平常机械有限公司 苏ICP备20010321号-2
苏公网安备32108802010952
电话
产品
联系
