URL: http://pcjx8.com/?list_15
Accessed: 2026-11-13

使用康明斯柴油机作为动力系统-扬州平常机械有限公司111
扬州平常机械有限公司
扬州平常机械有限公司欢迎你！
中文版 | ENGLISH
销售热线
13852203330
网站首页
关于我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
新闻中心
企业动态
行业资讯
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
使用康明斯柴油机作为动力系统
| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作
| PC-C220 | 200(KW) | NT855-GA | KH220-1-4 | 3000*1110*1750(MM) | 2928(KG) | 机组详细
| PC-C220 | 200(KW) | MTA11-G2 | KH220-1-4 | 3000*1100*1550(MM) | 2521(KG) | 机组详细
| PC-C220 | 200(KW) | NTA855-G1 | KH220-1-4 | 3100*1050*1750(MM) | 2521(KG) | 机组详细
| PC-C220 | 200(KW) | QSNT-G6 | KH220-1-4 | 3000*1050*1750(MM) | 2900(KG) | 机组详细
| PC-C250 | 220(KW) | NTA855-G1A | KH280-1-4 | 3000*1100*1750(MM) | 3156(KG) | 机组详细
| PC-C250 | 220(KW) | QSNT-G7 | KH280-1-4 | 3000*1100*1750(MM) | 2600(KG) | 机组详细
| PC-C280 | 250(KW) | QSNT-G1 | KH280-1-4 | 3100*1050*1750(MM) | 2900(KG) | 机组详细
| PC-C280 | 250(KW) | NTA855-G2 | KH280-1-4 | 3100*1050*1750(MM) | 2900(KG) | 机组详细
| PC-C280 | 250(KW) | NTA855-G1B | KH280-1-4 | 3100*1100*1730(MM) | 3972(KG) | 机组详细
| PC-C280 | 250(KW) | MTAA11-G3 | KH280-1-4 | 3050*1150*1720(MM) | 2952(KG) | 机组详细
| PC-C300 | 275(KW) | NTA855-G2A | KH330-1-4 | 3100*1100*1800(MM) | 3996(KG) | 机组详细
| PC-C310 | 280(KW) | NTA855-G4 | KH330-1-4 | 3100*1150*1900(MM) | 3996(KG) | 机组详细
| PC-C310 | 280(KW) | QSNT-G2 | KH330-1-4 | 3100*1050*1750(MM) | 2950(KG) | 机组详细
| PC-C330 | 300(KW) | KTA19-G2 | KH330-1-4 | 3200*1050*1750(MM) | 3000(KG) | 机组详细
| PC-C330 | 300(KW) | NTAA855-G7A | KH330-1-4 | 3300*1160*1630(MM) | 4544(KG) | 机组详细
| PC-C350 | 320(KW) | QSNT-G3 | KH350-1-4 | 3200*1150*1700(MM) | 3544(KG) | 机组详细
| PC-C360 | 330(KW) | NTAA855-G7A | KH350-1-4 | 3200*1050*1750(MM) | 3000(KG) | 机组详细
| PC-C400 | 360(KW) | KTA19-G3 | KH440-1-4 | 3500*1380*1950(MM) | 4524(KG) | 机组详细
| PC-C400 | 360(KW) | QSK19-G14 | KH440-1-4 | 3300*1250*1850(MM) | 3200(KG) | 机组详细
| PC-C400 | 360(KW) | QSNT-G4X | KH440-1-4 | 3350*1220*1720(MM) | 4326(KG) | 机组详细
| PC-C440 | 400(KW) | QSK19-G16 | KH440-1-4 | 3300*1400*1970(MM) | 3700(KG) | 机组详细
| PC-C450 | 400(KW) | KTA19-G3A | KH500-1-4 | 3500×1380×2000(MM) | 4608(KG) | 机组详细
| PC-C450 | 400(KW) | KTA19-G4 | KH500-1-4 | 3500*1400*2000(MM) | 4748(KG) | 机组详细
| PC-C505 | 420(KW) | KTAA19-G5 | KH500-1-4 | 3500*1560*2300(MM) | 5388(KG) | 机组详细
| PC-C510 | 450(KW) | KTA19-G8E | KH500-1-4 | 3300*1400*1970(MM) | 3900(KG) | 机组详细
| PC-C520 | 460(KW) | KTA19-G8E | KH500-1-4 | 3560*1400*1950(MM) | 5477(KG) | 机组详细
| PC-C505 | 460(KW) | QSK19-G12 | KH500-1-4 | 3300*1400*1970(MM) | 3900(KG) | 机组详细
| PC-C520 | 460(KW) | KTAA19-G6 | KH500-1-4 | 3600*1450*2000(MM) | 5477(KG) | 机组详细
| PC-C520 | 470(KW) | QSK19-G6 | KH500-1-4 | 3300*1400*1970(MM) | 3900(KG) | 机组详细
| PC-C550 | 500(KW) | KTAA19-G6A | KH550-1-4 | 3600*1500*2100(MM) | 4749(KG) | 机组详细
| PC-C560 | 500(KW) | KT38-G | KH600-1-4 | 3500*1500*2000(MM) | 4200(KG) | 机组详细
| PC-C550 | 500(KW) | KTAA19-G7 | KH550-1-4 | 3500*1500*2000(MM) | 4200(KG) | 机组详细
| PC-C600 | 545(KW) | KTA19-G9A | KH600-1-4 | 4000*1500*2000(MM) | 5200(KG) | 机组详细
| PC-C600 | 550(KW) | QSK19-G11 | KH600-1-4 | 4000*1500*2000(MM | 5200(KG) | 机组详细
| PC-C630 | 570(KW) | KTA38-G1 | KH600-1-4 | 4000*1500*2000(MM | 5200(KG) | 机组详细
| PC-C630 | 570(KW) | KTA38 | KH600-1-4 | 4000*1500*2000(MM | 5200(KG) | 机组详细
| PC-C640 | 580(KW) | KT38-GA | KH600-1-4 | 4200*1800*2350(MM) | 7848(KG) | 机组详细
| PC-C660 | 600(KW) | KTA38-G2 | KH660-1-4 | 4400*1800*2400(MM) | 8581(KG) | 机组详细
| PC-C660 | 600(KW) | QSK19-G20 | KH660-1-4 | 4000*1500*2000(MM) | 5200(KG) | 机组详细
| PC-C710 | 640(KW) | KTA38-G2B | KH704-1-4 | 4400*1800*2400(MM) | 8466(KG) | 机组详细
| PC-C710 | 650(KW) | QSK38-G7 | KH715-1-4 | 4300*1700*2450(MM) | 7500(KG) | 机组详细
| PC-C700 | 650(KW) | KTA38-G2E | KH770-1-4 | 4300*1700*2450(MM) | 7500(KG) | 机组详细
| PC-C720 | 655(KW) | QSK19-G21 | KH800-1-4 | 4300*1700*2450(MM) | 7500(KG) | 机组详细
| PC-C800 | 728(KW) | QSK38-G6 | KH800-1-4 | 4400*1750*2450(MM) | 8000(KG) | 机组详细
| PC-C800 | 728(KW) | KTA38-G2A | KH800-1-4 | 4400*1800*2400(MM) | 8649(KG) | 机组详细
| PC-C880 | 800(KW) | QSK38-G10 | KH880--1-4 | 4500*1750*2450(MM) | 8200(KG) | 机组详细
| PC-C880 | 800(KW) | KTA38-G5E | KH880--1-4 | 4400*1800*2400(MM) | 9036(KG) | 机组详细
| PC-C887 | 806(KW) | QSK38-G1 | KH880-1-4 | 4500*1750*2450(MM) | 8200(KG) | 机组详细
| PC-C900 | 850(KW) | KTA38-G7E | KH900-1-4 | 4500*1750*2450(MM) | 8200(KG) | 机组详细
| PC-C1000 | 900(KW) | KTA38-G9E | KH1000-1-4 | 4500*1750*2450(MM) | 9200(KG) | 机组详细
| PC-C1000 | 900(KW) | KTA38-G9 | KH1000-1-4 | 4500*2050*2300(MM) | 10805(KG) | 机组详细
| PC-C1000 | 909(KW) | QSK38-G11 | KH1000-1-4 | 4500*1750*2450(MM) | 9200(KG) | 机组详细
| PC-C1007 | 915(KW) | QSK38-G2 | KH1000-1-4 | 4500*1750*2450(MM) | 9200(KG) | 机组详细
| PC-C1100 | 1000(KW) | KTA50-G3 | KH1100-1-4 | 5050*2050*2500(MM) | 11046(KG) | 机组详细
| PC-C1100 | 1000(KW) | QSK38-G5 | KH1100-1-4 | 4700*2230*2750(MM) | 11049(KG) | 机组详细
| PC-C1100 | 1000(KW) | KTA50-G3E | KH1100-1-4 | 5300*2080*2500(MM) | 10000(KG) | 机组详细
| PC-C1100 | 1020(KW) | KTA50-G12 | KH1100-1-4 | 5300*2080*2500(MM) | 10000(KG) | 机组详细
| PC-C1200 | 1080(KW) | QSK38-G19 | KH1200-1-4 | 5300*2080*2500(MM) | 10000(KG) | 机组详细
| PC-C1320 | 1100(KW) | KTA50-G8 | KH1320-1-4 | 5070*2150*2650(MM) | 12050(KG) | 机组详细
| PC-C1300 | 1200(KW) | KTA50-G8E | KH1200-1-4 | 5700*2280*2500(MM) | 10500(KG) | 机组详细
| PC-C1340 | 1218(KW) | QSK38-G14 | KH1200-1-4 | 5700*2280*2500(MM) | 10500(KG) | 机组详细
| PC-C1408 | 1280(KW) | QSK38-G15 | KH1500-1-4 | 5700*2280*2500(MM) | 10500(KG) | 机组详细
| PC-C1500 | 1340(KW) | KTA50-G15X | KH1500-1-4 | 5900*2270*2500(MM) | 12000(KG) | 机组详细
| PC-C1500 | 1340(KW) | KTA50-G15A | KH1500-1-4 | 5900*2270*2500(MM) | 12000(KG) | 机组详细
| PC-C1600 | 1500(KW) | KTA50-G16A | KH1760-1-4 | 6200*2300*2550(MM) | 12000(KG) | 机组详细
| PC-C1650 | 1500(KW) | QSK60G3 | KH1650-1-4 | 6200*2300*2550(MM) | 12000(KG) | 机组详细
| PC-C1800 | 1600(KW) | QSK60G4 | KH1800-1-4 | 6200*2300*2550(MM) | 15500(KG) | 机组详细
| PC-C2000 | 1800(KW) | QSK60G21 | KH2000-1-4 | 6200*2300*2550(MM) | 15500(KG) | 机组详细
关于我们
关于我们
产品中心
新闻中心
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
二维码
Copyright © 2024. All rights reserved 扬州平常机械有限公司 苏ICP备20010321号-2
苏公网安备32108802010952
电话
产品
联系
