URL: http://pcjx8.com/?list_16
Accessed: 2026-11-03

使用康明斯柴油机作为动力系统-扬州平常机械有限公司111
扬州平常机械有限公司
扬州平常机械有限公司欢迎你！
中文版 | ENGLISH
销售热线
13852203330
网站首页
关于我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用上柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
新闻中心
企业动态
行业资讯
案例展示
厂房设备
联系我们
使用康明斯柴油机作为动力系统
| | 机组型号 | 主用功率 | 柴油机型号 | 发电机型号 | 基础尺寸 | 机组重量 | 操作
| PC-D35 | 32(KW) | 4BT3.9-G1 | KH30-1-4 | 1850*750*1100(MM) | 936(KG) | 机组详细
| PC-D35 | 32(KW) | 4BT3.9-G2 | KH30-1-4 | 1850*750*1100(MM) | 936(KG) | 机组详细
| PC-D50 | 45(KW) | 4BTA3.9-G2 | KH50-1-4 | 1900*850*1200(MM) | 984(KG) | 机组详细
| PC-D56 | 48(KW) | QSB3.9-G2 | KH50-1-4 | 2000*770*1200(MM) | 984(KG) | 机组详细
| PC-D56 | 52(KW) | 4BTA3.9-G2 | KH50-1-4 | 1900*850*1200(MM) | 984(KG) | 机组详细
| PC-D72 | 64(KW) | QSB3.9-G3 | KH90-1-4 | 2000*860*1200(MM) | 842(KG) | 机组详细
| PC-D72 | 64(KW) | 4BTA3.9-G11 | KH90-1-4 | 1850*800*1200(MM) | 965(KG) | 机组详细
| PC-D82 | 75(KW) | 6BT5.9-G2 | KH90-1-4 | 2200*870*1330(MM) | 1264(KG) | 机组详细
| PC-D82 | 75(KW) | 6BT5.9-G1 | KH90-1-4 | 2200*870*1330(MM) | 1264(KG) | 机组详细
| PC-D84 | 76(KW) | 4BTA3.9-G13 | KH90-1-4 | 2300*830*1380(MM) | 1080(KG) | 机组详细
| PC-D88 | 80(KW) | 4BTAA3.9-G3 | KH90-1-4 | 2100*800*1450(MM) | 560(KG) | 机组详细
| PC-D88 | 80(KW) | QSB5.9-G2 | KH90-1-4 | 2100*700*1450(MM) | 1030(KG) | 机组详细
| PC-D92 | 84(KW) | 6BT5.9-G2 | KH90-1-4 | 2200*870*1330(MM) | 1264(KG) | 机组详细
| PC-D100 | 92(KW) | 6BTA5.9-G2 | KH110-1-4 | 2200*750*1270(MM) | 1264(KG) | 机组详细
| PC-D112 | 100(KW) | QSB5.9-G3 | KH110-1-4 | 2350*800*1500(MM) | 1460(KG) | 机组详细
| PC-D116 | 108(KW) | 6BTAA5.9-G2 | KH110-1-4 | 2400*870*1300(MM) | 1326(KG) | 机组详细
| PC-D132 | 120(KW) | 6BTAA5.9-G12 | KH140-1-4 | 2500*910*1350(MM) | 1449(KG) | 机组详细
| PC-D132 | 120(KW) | QSB6.7-G3 | KH132-1-4 | 2550*1120*1530(MM) | 1446(KG) | 机组详细
| PC-D160 | 144(KW) | QSB6.7-G4 | KH165-1-4 | 2560*1240*1550(MM) | 2169(KG) | 机组详细
| PC-D160 | 145(KW) | 6CTA8.3-G2 | KH165-1-4 | 2400*930*1350(MM) | 1805(KG) | 机组详细
| PC-D160 | 145(KW) | 6CTA8.3-G1 | KH165-1-4 | 2400*930*1350(MM) | 1805(KG) | 机组详细
| PC-D176 | 160(KW) | QSL8.9-G2 | KH165-1-4 | 2700*1100*1500(MM) | 1808(KG) | 机组详细
| PC-D172 | 160(KW) | 6CTAA8.3-G2 | KH165-1-4 | 2550*1000*1450(MM) | 2196(KG) | 机组详细
| PC-D200 | 180(KW) | QSL8.9-G3 | KH200-1-4 | 2600*1000*1500(MM) | 2300(KG) | 机组详细
| PC-D200 | 180(KW) | 6CTAA8.3-G9 | KH200-1-4 | 2600*950*1500(MM) | 2500(KG) | 机组详细
| PC-D220 | 200(KW) | QSL8.9-G4 | KH220-1-4 | 2850*1120*1550(MM) | 2268(KG) | 机组详细
| PC-D220 | 200(KW) | 6LTAA8.9-G3 | KH220-1-4 | 2600*1100*1700(MM) | 1800(KG) | 机组详细
| PC-D211 | 200(KW) | 6LTAA8.9-G2 | KH200-1-4 | 2700*1000*1550(MM) | 2268(KG) | 机组详细
| PC-D240 | 216(KW) | 6LTAA9.5-G3 | KH220-1-4 | 2850*1110*1500(MM) | 2600(KG) | 机组详细
| PC-D280 | 256(KW) | 6LTAA9.5-G1 | KH280-1-4 | 2900*1140*1550(MM) | 2889(KG) | 机组详细
| PC-D320 | 288(KW) | QSZ13-G6 | KH350-1-4 | 3393*1100*1994(MM) | 3330(KG) | 机组详细
| PC-D340 | 310(KW) | 6ZTAA13-G3 | KH330-1-4 | 3150*1370*1850(MM) | 4206(KG) | 机组详细
| PC-D380 | 350(KW) | 6ZTAA13-G2 | KH380-1-4 | 3200*1390*2000(MM) | 4206(KG) | 机组详细
| PC-D380 | 350(KW) | 6ZTAA13-G4 | KH380-1-4 | 3200*1390*2000(MM) | 4206(KG) | 机组详细
| PC-D375 | 350(KW) | QSZ13-G2 | KH350-1-4 | 2900*1300*1900(MM) | 3100(KG) | 机组详细
| PC-D400 | 360(KW) | QSZ13-G5 | KH440-1-4 | 3300*1160*2050(MM) | 3545(KG) | 机组详细
| PC-D400 | 380(KW) | QSZ13-G3 | KH440-1-4 | 3250*1400*2000(MM) | 3546(KG) | 机组详细
| PC-D440 | 400(KW) | QSZ13-G10 | KH440-1-4 | 3150*1370*3100(MM) | 9360(KG) | 机组详细
关于我们
关于我们
产品中心
新闻中心
案例展示
厂房设备
联系我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用上柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
二维码
Copyright © 2024. All rights reserved 扬州平常机械有限公司 苏ICP备20010321号-2
苏公网安备32108802010952
电话
产品
联系
