URL: http://pcjx8.com/?list_11/90.html
Accessed: 2026-11-13

PC-Y550-使用玉柴柴油机作为动力系统-扬州平常机械有限公司111
扬州平常机械有限公司
扬州平常机械有限公司欢迎你！
中文版 | ENGLISH
销售热线
13852203330
网站首页
关于我们
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
新闻中心
企业动态
行业资讯
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
PC-Y550
柴油发电机组-基础参数
机组型号： PC-Y550
机组主用功率： 500(KW)
机组重量： 3500(KG)
机组备用功率： 550(KW)
开架式尺寸： 3550×1260×1820(MM)
静音箱尺寸： 3600×1500×2100(MM)
防雨罩尺寸： 4000×1900×2650(MM)
集装箱尺寸： 4200×2000×2400(MM)
移动拖车尺寸： 3600×1800×2600(MM)
柴油机-基础参数
柴油机型号： YC6TD840-D30
柴油机品牌： 玉柴-国三
缸径： 152(MM)
主用功率： 561(KW)
行程： 180(MM)
备用功率： 616(KW)
转速： 20(R/MIN)
额定机油耗： 1.00(g/kw.h)
气缸数/缸体结构： 8 / L型
排量： 1500.00(L)
冷却方式： 全封闭式水循环强制风冷
调速方式： 电控高压泵轨
进气方式： 涡轮增压
启动方式： 电启动
发电机-基础参数
发电机型号： KH550-1-4
发电机品牌： 平常
发电机类型： 无刷三相交流同步发电机
主用功率： 500(KW)
调压方式： AVR(自动电压调节)
备用功率： 550(KW)
防护等级： IP23
电压： 230/400(V)
接线方式： 三相四线、Y型接法
绕组材质： 纯铜
绝缘等级： H级
励磁方式： 无刷自励磁
关于我们
关于我们
产品中心
新闻中心
案例展示
厂房设备
联系我们
x', listtpl='/static/upload/other/20261111/1794402633204038.html' WHERE scode='12' --
产品中心
平常发电机组
使用玉柴柴油机作为动力系统
使用沃尔沃柴油机作为动力系统
使用奔驰柴油机作为动力系统
使用康明斯柴油机作为动力系统
使用康明斯柴油机作为动力系统
二维码
Copyright © 2024. All rights reserved 扬州平常机械有限公司 苏ICP备20010321号-2
苏公网安备32108802010952
电话
产品
联系
