URL: https://www.pluspowergenerator.com/cummins-50-60hz-20-1800kva_c5
Accessed: 2026-11-13

Diesel Generator suppliers,Cummins 50/60Hz 20-1800kVA for sale | PLUS POWER
Welcome come to PLUS POWER EQUIPMENT CO.,LTD.
en
ru
es
pt
Email us
sales1@plus-power.cn
Home
Products
Diesel Generator
Cummins 50/60Hz 20-1800kVA
PERKINS 50Hz 10-2500kVA
Ricardo 50/60Hz 10-550kVA
FAWDE 50Hz 15-400kVA
AoLing YANMAR/ISUZU 50/60Hz
ISUZU 50/60Hz 20-55kVA
FAWDE 60Hz 20-400kVA
MITSUBISHI VMAN 50Hz 560-2500kVA
YangDong YTO 50/60Hz 10-480kVA
Weichai 23-2750kva
Baudouin 18kVA-2750kVA
SDEC 15kVA-2750kVA
Generator Alternator
Stamford Model 8kVA to 2500kVA
New Alternator Model 7.5 to 140kVA
Diesel Engine
Ricardo diesel engine
Portable Generator
Aircooled Diesel Generator
Aircooled Gasoline Generator
Video
News
About us
Contact us
Get a Quote Online
Home
Products
Diesel Generator
Cummins 50/60Hz 20-1800kVA
PERKINS 50Hz 10-2500kVA
Ricardo 50/60Hz 10-550kVA
FAWDE 50Hz 15-400kVA
AoLing YANMAR/ISUZU 50/60Hz
ISUZU 50/60Hz 20-55kVA
FAWDE 60Hz 20-400kVA
MITSUBISHI VMAN 50Hz 560-2500kVA
YangDong YTO 50/60Hz 10-480kVA
Weichai 23-2750kva
Baudouin 18kVA-2750kVA
SDEC 15kVA-2750kVA
Generator Alternator
Stamford Model 8kVA to 2500kVA
New Alternator Model 7.5 to 140kVA
Diesel Engine
Ricardo diesel engine
Portable Generator
Aircooled Diesel Generator
Aircooled Gasoline Generator
Video
News
About us
Contact us
Cummins 50/60Hz 20-1800kVA
Home
/ Diesel Generator
/ Cummins 50/60Hz 20-1800kVA
Categories
Diesel Generator
Cummins 50/60Hz 20-1800kVA
PERKINS 50Hz 10-2500kVA
Ricardo 50/60Hz 10-550kVA
FAWDE 50Hz 15-400kVA
AoLing YANMAR/ISUZU 50/60Hz
ISUZU 50/60Hz 20-55kVA
FAWDE 60Hz 20-400kVA
MITSUBISHI VMAN 50Hz 560-2500kVA
YangDong YTO 50/60Hz 10-480kVA
Weichai 23-2750kva
Baudouin 18kVA-2750kVA
SDEC 15kVA-2750kVA
Generator Alternator
Stamford Model 8kVA to 2500kVA
New Alternator Model 7.5 to 140kVA
Diesel Engine
Ricardo diesel engine
Portable Generator
Aircooled Diesel Generator
Aircooled Gasoline Generator
how can we help you
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
Contact us
New Products
Cummins 4BT3.9-G1/G2 50Hz/40kVA Diesel Generator Set with DeepSea panel
Read More
Cummins 4BTA3.9-G2 50Hz/50kVA 60Hz/50kVA powerica Diesel Generator Set
Read More
Cummins 4BTA3.9-G13 50Hz/100kVA China Cummins generator catalogue
Read More
Cummins 6BTA5.9-G2 50/60Hz 120kVA/135kVA Sound proof Generator drawing
Read More
Cummins 6CTA8.3-G1/G2 50/60Hz 180/190kVA Cummins Generator Sound proof type
Read More
Cummins 6CTAA8.3-G2 50/60Hz 200/210kVA Cummins engine generator with fuel tank
Read More
Cummins 6LTAA8.9-G2/G3 50Hz/250kVA 60Hz/285kVA Cummins Generator Sound proof price
Read More
Cummins QSZ10-G12 50Hz 350kVA Cummins industrial genset drawing
Read More
Cummins 6ZTAA13-G3 50Hz 388kVA Cummins onan generator diagram
Read More
UK RICARDO ZH4105ZLD 50Hz/75kVA 60Hz/90kVA Ricardo generator for sale
Read More
UK RICARDO 4DKZLD 50Hz/83kVA 60Hz/110kVA Weifang Ricardo electric generator
Read More
UK RICARDO TH4XD 50/60HZ 90kVA/140kVA UK Ricardo electric generator
Read More
ISUZU JE493DB 50Hz/20kVA 60Hz/25kVA ISUZU Diesel generator
Read More
ISUZU JE493DB 50Hz/25kVA 60Hz/30kVA ISUZU Diesel generator
Read More
ISUZU JE493ZDB 50Hz/30kVA 60Hz/40kVA ISUZU Diesel generator
Read More
ISUZU JE493ZLDB 50Hz/40kVA 60Hz/50kVA ISUZU Diesel generator
Read More
4RT55-88D 4*110*140mm KOFO Ricardo diesel engine
Read More
PLUS POWER not only a diesel generator set manufacturer, but also a Generator Alternator manufacturer.
Our SURIRELLA Alternator is No. 3 on China Alternator export list in year 2019.
Cummins 4B3.9-G11 50Hz/20kVA Cummins Diesel Generator Set
16/18kW 20/23kVA@50Hz
Hot Tags :
25kva cummins diesel generator set
25kva Baudouin diesel engines
25kva cummins diesel engine for sale
30kva Baudouin diesel generator
30kva cummins diesel for sale
30kva cummins onan generator
View Details
Cummins 4B3.9-G11 50Hz/23kVA Cummins Super Silent Diesel Generator Set
18/20kW 23/25kVA@50Hz 20/22kW 25/28kVA@60Hz
Hot Tags :
View Details
Cummins 4B3.9-G1/G2 50Hz/28kVA 60Hz/31kVA Cummins generator for sale
22/24kW 28/30kVA@50Hz 25/28kW 31/35kVA@60Hz
Hot Tags :
35kva cummins diesel generator set
35kva Baudouin diesel engines
35kva cummins diesel engine for sale
35kva Baudouin diesel for sale
30kw cummins onan generator
30kw cummins onan generator parts
View Details
Cummins 4B3.9-G12 50Hz/31kVA 60Hz/35kVA Generator with 2 yesrs warranty
25/28kW 31/35kVA@50Hz 28/32kW 35/40kVA@60Hz
Hot Tags :
40kva Baudouin diesel generator set
40kva cummins diesel engines
40kva Baudouin diesel engine for sale
45kva cummins diesel for sale
45kva cummins onan generator
45kva cummins onan generator parts
View Details
Cummins 4BT3.9-G1/G2 50Hz/40kVA Diesel Generator Set with DeepSea panel
32/36kW 40/45kVA@50Hz, 36/40kW 45/50kVA@60Hz
Hot Tags :
50kva cummins diesel generator set
50kva cummins onan generator for sale
50kva electric generator cummins diesel south africa
65 kva generator cummins diesel engine for sale
65kva silent generator cummins diesel
65kva diesel generators prices cummins onan generator for sale
View Details
Cummins 4BTA3.9-G2 50Hz/50kVA 60Hz/50kVA powerica Diesel Generator Set
40/44kW 50/55kVA@50Hz, 40/44kW 50/55kVA@60Hz
Hot Tags :
62.5 kva generator
62.5kva electric generator
62.5 kva silent generator
62.5 kva diesel generators prices
62.5 kva industrial generator
62.5 kva silent generator for sale
View Details
Cummins 4BTA3.9-G2 50Hz/60kVA 60Hz/65kVA heavry duty Inductrial Generator
48/53kW 60/66kVA@50Hz, 52/56kW 65/70kVA@60Hz
Hot Tags :
70kva cummins diesel generator set
70kva cummins diesel engines
70kva cummins diesel engine for sale south africa
70kva cummins diesel engine for sale
70kva cummins diesel for sale
70kva cummins onan generator for sale
View Details
Cummins 4BTA3.9-G11 50Hz/80kVA 60Hz/90kVA Diesel Generator diagram
64/70kW 80/88kVA@50Hz, 72/80kW 90/100kVA@60Hz
Hot Tags :
80 kva electric generator
80 kva generator
80 kva silent generator
80 kva diesel generators prices
80 kw industrial generator
80 kva silent generator for sale
View Details
Cummins 4BTA3.9-G13 50Hz/100kVA China Cummins generator catalogue
80/88kW 100/110kVA@50Hz
Hot Tags :
100kva silent generator
100kva electric generator
100kva diesel generators prices
110kva silent generator for sale
110 kva generator
View Details
Cummins 6BT5.9-G1/G2 50Hz/100kVA 60Hz/110kVA canopy type generator
80/88kW 100/110kVA@50Hz, 88/96kW 110/120kVA@60Hz
Hot Tags :
110kva silent generator
110kva cummins generator
110 kva electric generator
125 kva diesel generators prices
125 kw industrial generator
125 kva silent generator for sale
View Details
Cummins 4BTAA3.9-G3 50Hz/110kVA genset online for sale
88/96kW 110/120kVA@50Hz
Hot Tags :
125 kva generator
125kva electric generator
100kw silent generator
130kva diesel generators prices
125kw industrial generator
130kva silent generator for sale
View Details
Cummins 6BT5.9-G2 50/60Hz 110kVA/125kVA Diesel set fuel consumption
88/96kW 110/120kVA@60Hz, 100/112kW 125/140kVA@60Hz
Hot Tags :
135 kva generator
135kva electric generator
135kva silent generator
150kva diesel generator prices
150kva industrial generator
150kva silent generator for sale
View Details
Cummins 6BTA5.9-G2 50/60Hz 120kVA/135kVA Sound proof Generator drawing
96/104kW 120/130kVA@50Hz, 108/120kW 135/150kVA@60Hz
Hot Tags :
150kva electric generator
150kva silent generator
160kva diesel generators prices
120kw industrial generator
120kw silent generator for sale
160 kva generator
View Details
Cummins 6BTAA5.9-G2 50/60Hz 138kVA/150kVA Cummins generator diesel engine
110/120kW 138/150kVA@50Hz, 160/132kW 150/165kVA@60Hz
Hot Tags :
180kva electric generator
180kva silent generator
180kva diesel generators prices
180 kva generator
1440kw industrial generator
180kva silent generator for sale
View Details
Cummins 6BTAA5.9-G12 50/60Hz 150kVA/170kVA Cummins Diesel Silent Generator
120/132kW 150/165kVA@50Hz, 136/152kW/ 170/190kVA@60Hz
Hot Tags :
200kva electric generator
200kva silent generator
200kva diesel generators prices
210 kva generator
160kw industrial generator
160kw silent generator for sale
View Details
Cummins 6CTA8.3-G1/G2 50/60Hz 180/190kVA Cummins Generator Sound proof type
145/160kW 180/200kVA@50Hz, 152/168kW 190/210kVA@60Hz
Hot Tags :
250kva electric generator
250kva silent generator
280kva cummins onan diesel generator
280 kva generator
250kva diesel generators prices
200kw industrial generator
View Details
Cummins 6CTAA8.3-G2 50/60Hz 200/210kVA Cummins engine generator with fuel tank
160/176kW 200/220kVA@50Hz, 168/184kW 210/230kVA@60Hz
Hot Tags :
300kva electric generator
300kva silent generator
300kva diesel generators prices
300 kva generator
240kw industrial generator
300kva silent generator for sale
View Details
Cummins 6CTAA8.3-G9 50/60Hz 230/275kVA Cummins diesel fuel generator
184/200kW 230/250kVA@50Hz, 220/240kW 275/300kVA@60Hz
Hot Tags :
320kva electric generator
320kva silent generator
320kva diesel generators prices
350 kva generator
350kva industrial generator
350kva silent generator for sale
View Details
Cummins 6LTAA8.9-G2/G3 50Hz/250kVA 60Hz/285kVA Cummins Generator Sound proof price
200/220kW 250/275kVA@50Hz, 228/252kW 285/315kVA@60Hz,
Hot Tags :
350kva electric generator
350kva silent generator
350kva cummins onan diesel generator
350kva diesel generators prices
280kw industrial generator
View Details
Cummins 6LTAA9.5-G3 50Hz/275kVA 60Hz/300kVA NTA855-G3/60Hz 230kVA Cummins Generator enclosure specification
220/240kW 275/300kVA@50Hz, 320/352kW 400/440kVA@60Hz
Hot Tags :
400kva electric generator
400kva silent generator
400kva diesel generators prices
400 kva generator
400kw industrial generator
320kw silent generator for sale
View Details
First
1
2
3
Last
[ A total of 3 pages ]
PLUS POWER is committed to providing high-quality generator sets to customers around the world. It currently owns a SURIRELLA Alternator factory and a PLUS POWER Gensets factory. We provide purchase services for original complete generator, and also support the separate sale of Diesel engines/Alternator/Canopy and other unit components for customers to assemble themselves after purchase.
Our advance is we make alternator/canopy/powder coating by ourselves, our alternator have stable and reliable performance, Customizable canopy design and first class powder coating make our generator sets more attractive
We are mirroring the development of Fuan city, bridging its history from beginning as a major alternator manufacturer, after starting the canopy productions, we extend the genset business.
Our goal is to become a global leader in the sustainable power generation industry of the future, and to provide our customers with premium quality products, based on next generation technology and profitable customer solutions.
PLUS POWER Genset advance is: we produce alternator and canopy by ourself. Power range from 5kVA to 2500kVA. We can supply PERKINS, CUMMINS, BAUDOUIN/WEICHAI, HYUNDAI, DEUTZ, MITSUBISHI, YUNNEI, ISUZU, YANGDONG/YTO, FAWDE, SDEC, RICARDO engine brand genset and so on.
Thanks to the production capacity, wide range of products, PLUS POWER is always one step ahead from its competitors in the power generation sector.
Flexible production system in accordance with today's conditions at PLUS POWER with ISO 9001: 2015 Quality Assurance System, GB/T19001-2016 and European Standard Compliance CE Certificate. All kinds of customer demands can be met with the fastest way.
Hot tags
350kva electric generator
350kva silent generator
200kva electric generator
200kva silent generator
200kva diesel generators prices
150kva electric generator
150kva silent generator
160kva diesel generators prices
80 kva electric generator
35kva cummins diesel generator set
follow us
Home
Products
Contact Us
News
Sitemap
Blog
Contact us
Address : No.5 Jinye road, Tiehu industrial park, Fuan city, Fujian, China
Email : sales1@plus-power.cn
Whatsapp :
+8613959393353
Copyright © 2026 PLUS POWER EQUIPMENT CO.,LTD..All Rights Reserved
| XML | Privacy Policy
IPv6 network supported
Leave A Message
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
sales1@plus-power.cn
+8613959393353
Home
products
about
Contact
