URL: https://www.pluspowergenerator.com/cummins-4bta3-9-g2-50hz-60kva-60hz-65kva-heavry-duty-inductrial-generator_p11.html
Accessed: 2026-11-13

Cummins 4BTA3.9-G2 50Hz/60kVA 60Hz/65kVA heavry duty Inductrial Generator suppliers,manufacturers,factories | Pluspowergenerator.com
Welcome come to PLUS POWER EQUIPMENT CO.,LTD.
en
ru
es
pt
Email us
sales1@plus-power.cn
Home
Products
Diesel Generator
Cummins 50/60Hz 20-1800kVA
PERKINS 50Hz 10-2500kVA
Ricardo 50/60Hz 10-550kVA
FAWDE 50Hz 15-400kVA
AoLing YANMAR/ISUZU 50/60Hz
ISUZU 50/60Hz 20-55kVA
FAWDE 60Hz 20-400kVA
MITSUBISHI VMAN 50Hz 560-2500kVA
YangDong YTO 50/60Hz 10-480kVA
Weichai 23-2750kva
Baudouin 18kVA-2750kVA
SDEC 15kVA-2750kVA
Generator Alternator
Stamford Model 8kVA to 2500kVA
New Alternator Model 7.5 to 140kVA
Diesel Engine
Ricardo diesel engine
Portable Generator
Aircooled Diesel Generator
Aircooled Gasoline Generator
Video
News
About us
Contact us
Get a Quote Online
Home
Products
Diesel Generator
Cummins 50/60Hz 20-1800kVA
PERKINS 50Hz 10-2500kVA
Ricardo 50/60Hz 10-550kVA
FAWDE 50Hz 15-400kVA
AoLing YANMAR/ISUZU 50/60Hz
ISUZU 50/60Hz 20-55kVA
FAWDE 60Hz 20-400kVA
MITSUBISHI VMAN 50Hz 560-2500kVA
YangDong YTO 50/60Hz 10-480kVA
Weichai 23-2750kva
Baudouin 18kVA-2750kVA
SDEC 15kVA-2750kVA
Generator Alternator
Stamford Model 8kVA to 2500kVA
New Alternator Model 7.5 to 140kVA
Diesel Engine
Ricardo diesel engine
Portable Generator
Aircooled Diesel Generator
Aircooled Gasoline Generator
Video
News
About us
Contact us
Cummins 50/60Hz 20-1800kVA
Home
/ Diesel Generator
/ Cummins 50/60Hz 20-1800kVA
/ Cummins 4BTA3.9-G2 50Hz/60kVA 60Hz/65kVA heavry duty Inductrial Generator
Categories
Diesel Generator
Cummins 50/60Hz 20-1800kVA
PERKINS 50Hz 10-2500kVA
Ricardo 50/60Hz 10-550kVA
FAWDE 50Hz 15-400kVA
AoLing YANMAR/ISUZU 50/60Hz
ISUZU 50/60Hz 20-55kVA
FAWDE 60Hz 20-400kVA
MITSUBISHI VMAN 50Hz 560-2500kVA
YangDong YTO 50/60Hz 10-480kVA
Weichai 23-2750kva
Baudouin 18kVA-2750kVA
SDEC 15kVA-2750kVA
Generator Alternator
Stamford Model 8kVA to 2500kVA
New Alternator Model 7.5 to 140kVA
Diesel Engine
Ricardo diesel engine
Portable Generator
Aircooled Diesel Generator
Aircooled Gasoline Generator
how can we help you
You can contact us any way that is convenient for you. We are available 24/7 via email or telephone.
Contact us
New Products
Cummins 4BT3.9-G1/G2 50Hz/40kVA Diesel Generator Set with DeepSea panel
Read More
Cummins 4BTA3.9-G2 50Hz/50kVA 60Hz/50kVA powerica Diesel Generator Set
Read More
Cummins 4BTA3.9-G13 50Hz/100kVA China Cummins generator catalogue
Read More
Cummins 6BTA5.9-G2 50/60Hz 120kVA/135kVA Sound proof Generator drawing
Read More
Cummins 6CTA8.3-G1/G2 50/60Hz 180/190kVA Cummins Generator Sound proof type
Read More
Cummins 6CTAA8.3-G2 50/60Hz 200/210kVA Cummins engine generator with fuel tank
Read More
Cummins 6LTAA8.9-G2/G3 50Hz/250kVA 60Hz/285kVA Cummins Generator Sound proof price
Read More
Cummins QSZ10-G12 50Hz 350kVA Cummins industrial genset drawing
Read More
Cummins 6ZTAA13-G3 50Hz 388kVA Cummins onan generator diagram
Read More
UK RICARDO ZH4105ZLD 50Hz/75kVA 60Hz/90kVA Ricardo generator for sale
Read More
UK RICARDO 4DKZLD 50Hz/83kVA 60Hz/110kVA Weifang Ricardo electric generator
Read More
UK RICARDO TH4XD 50/60HZ 90kVA/140kVA UK Ricardo electric generator
Read More
ISUZU JE493DB 50Hz/20kVA 60Hz/25kVA ISUZU Diesel generator
Read More
ISUZU JE493DB 50Hz/25kVA 60Hz/30kVA ISUZU Diesel generator
Read More
ISUZU JE493ZDB 50Hz/30kVA 60Hz/40kVA ISUZU Diesel generator
Read More
ISUZU JE493ZLDB 50Hz/40kVA 60Hz/50kVA ISUZU Diesel generator
Read More
4RT55-88D 4*110*140mm KOFO Ricardo diesel engine
Read More
Cummins 4BTA3.9-G2 50Hz/60kVA 60Hz/65kVA heavry duty Inductrial Generator
48/53kW 60/66kVA@50Hz,
52/56kW 65/70kVA@60Hz
Genset Model:
PC66/PC70
Prime/Standby Power@50Hz:
48/53kW 60/66kVA
Prime/Standby Power@60Hz:
52/56kW 65/70kVA
Cylinder *Bore*Stroke/Displacement:
4×102×120mm/3.9L
Alternator Style/Model:
Stamford/SURIRELLA 224E
Controller Brand/Model:
DEEPSEA 4620/HGM6120
Fuel Consumption(50/60Hz):
14.5/17.3L/h @ 100% load
Coolant/Lubrication/Fuel tank Capacity:
19/10.9/145L
Open type size/Weight:
1800*780*1330/900KGS
Sound proof size/Weight:
2350*1000*1250/1332KGS
Inquiry Now
Download
Product Details
65kVA Cummins Diesel Generator Set
Hot Tags :
70kva cummins diesel generator set
70kva cummins diesel engines
70kva cummins diesel engine for sale south africa
70kva cummins diesel engine for sale
70kva cummins diesel for sale
70kva cummins onan generator for sale
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
Subject : Cummins 4BTA3.9-G2 50Hz/60kVA 60Hz/65kVA heavry duty Inductrial Generator
Previous Post
Cummins 4BTA3.9-G2 50Hz/50kVA 60Hz/50kVA powerica Diesel Generator Set
Next Post
Cummins 4BTA3.9-G11 50Hz/80kVA 60Hz/90kVA Diesel Generator diagram
Related Products
We focus on Alternator and Diesel Generator Set, power range from 5kVA to 2500kVA. Also can supply ISUZU/AoLing/YunNei/Ricardo diesel engine, Aircooled Gasoline/Diesel generator.
Cummins 6LTAA8.9-G2/G3 50Hz/250kVA 60Hz/285kVA Cummins Generator Sound proof price
200/220kW 250/275kVA@50Hz,
228/252kW 285/315kVA@60Hz,
Cummins 6BTAA5.9-G12 50/60Hz 150kVA/170kVA Cummins Diesel Silent Generator
120/132kW 150/165kVA@50Hz,
136/152kW/ 170/190kVA@60Hz
Cummins 6BTA5.9-G2 50/60Hz 120kVA/135kVA Sound proof Generator drawing
96/104kW 120/130kVA@50Hz,
108/120kW 135/150kVA@60Hz
Cummins 4BTA3.9-G11 50Hz/80kVA 60Hz/90kVA Diesel Generator diagram
64/70kW 80/88kVA@50Hz,
72/80kW 90/100kVA@60Hz
Cummins 4B3.9-G1/G2 50Hz/28kVA 60Hz/31kVA Cummins generator for sale
22/24kW 28/30kVA@50Hz
25/28kW 31/35kVA@60Hz
Cummins 4B3.9-G11 50Hz/23kVA Cummins Super Silent Diesel Generator Set
18/20kW 23/25kVA@50Hz
20/22kW 25/28kVA@60Hz
Cummins 4B3.9-G12 50Hz/31kVA 60Hz/35kVA Generator with 2 yesrs warranty
25/28kW 31/35kVA@50Hz
28/32kW 35/40kVA@60Hz
Cummins 4BTA3.9-G2 50Hz/50kVA 60Hz/50kVA powerica Diesel Generator Set
40/44kW 50/55kVA@50Hz,
40/44kW 50/55kVA@60Hz
PLUS POWER is committed to providing high-quality generator sets to customers around the world. It currently owns a SURIRELLA Alternator factory and a PLUS POWER Gensets factory. We provide purchase services for original complete generator, and also support the separate sale of Diesel engines/Alternator/Canopy and other unit components for customers to assemble themselves after purchase.
Our advance is we make alternator/canopy/powder coating by ourselves, our alternator have stable and reliable performance, Customizable canopy design and first class powder coating make our generator sets more attractive
We are mirroring the development of Fuan city, bridging its history from beginning as a major alternator manufacturer, after starting the canopy productions, we extend the genset business.
Our goal is to become a global leader in the sustainable power generation industry of the future, and to provide our customers with premium quality products, based on next generation technology and profitable customer solutions.
PLUS POWER Genset advance is: we produce alternator and canopy by ourself. Power range from 5kVA to 2500kVA. We can supply PERKINS, CUMMINS, BAUDOUIN/WEICHAI, HYUNDAI, DEUTZ, MITSUBISHI, YUNNEI, ISUZU, YANGDONG/YTO, FAWDE, SDEC, RICARDO engine brand genset and so on.
Thanks to the production capacity, wide range of products, PLUS POWER is always one step ahead from its competitors in the power generation sector.
Flexible production system in accordance with today's conditions at PLUS POWER with ISO 9001: 2015 Quality Assurance System, GB/T19001-2016 and European Standard Compliance CE Certificate. All kinds of customer demands can be met with the fastest way.
Hot tags
350kva electric generator
350kva silent generator
200kva electric generator
200kva silent generator
200kva diesel generators prices
150kva electric generator
150kva silent generator
160kva diesel generators prices
80 kva electric generator
35kva cummins diesel generator set
follow us
Home
Products
Contact Us
News
Sitemap
Blog
Contact us
Address : No.5 Jinye road, Tiehu industrial park, Fuan city, Fujian, China
Email : sales1@plus-power.cn
Whatsapp :
+8613959393353
Copyright © 2026 PLUS POWER EQUIPMENT CO.,LTD..All Rights Reserved
| XML | Privacy Policy
IPv6 network supported
Leave A Message
Leave A Message
If you are interested in our products and want to know more details,please leave a message here,we will reply you as soon as we can.
sales1@plus-power.cn
+8613959393353
Home
products
about
Contact
