URL: https://www.powerhf.com/pro/chaiyou/lyfd/0516/11.html
Accessed: 2026-11-13

PHF2D - 陆用发电 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 柴油发动机 > 陆用发电
PHF2D
PHF2D
设备用途 ：陆用发电
产品询价
产品介绍
技术参数
性能曲线
机型型谱
产品介绍
PHF2D系列柴油机由印度ATAI设计开发，满足国内外市场需求，并分别达到EPA-4和印度CPCB排放标准要求，使我公司现有产品功率段向下延伸，填补公司20KW以下功率柴油机的空白，并一跃达到国际领先水平。
技术参数
| PHF2D系列柴油机技术参数
| 系列 | PHF2D
| 型式 | 直列、四冲程、水冷
| 气缸数 | 2
| 缸径×行程(mm) | 105×110
| 压缩比 | 18
| 排量 (L) | 1.9
| 进气方式 | 自然吸气
| 标定功率/转速(kW/rpm) | 13-17/1300-1620
| 全负荷最低燃油耗率(g/kW.h) | 233
| 调速率(%) | ≤5
| 排放阶段 | 印度一阶段
| 净质量(kg) | 260
| 外形尺寸 | 637*570*800
| 配套用途 | 发电
性能曲线
柴油机型谱
| PHF2D系列柴油机型谱
| 系列 | 机器型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机组
| PHF2D | R2105D3-1 | 13 | 14.3 | 1300 | 自然吸气 | 机械调速 | 3kW混电机组
| R2105D5 | 17 | 18.7 | 1620 | 自然吸气 | 机械调速 | 15kva机组
| R2105D-F | 17 | 18.7 | 1500 | 自然吸气 | 机械调速 | 15kva机组
柴油发动机
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
