URL: https://www.powerhf.com/pro/chaiyou/lyfd/0516/12.html
Accessed: 2026-11-13

PHF3D - 陆用发电 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 柴油发动机 > 陆用发电
PHF3D
PHF3D
设备用途 ：陆用发电
产品询价
产品介绍
技术参数
性能曲线
机型型谱
产品介绍
PHF3D系列柴油机为四冲程、水冷、直列、直喷燃烧室式高速柴油机。该系列柴油机是英国里卡多公司为我国设计并首先与华丰动力股份有限公司合作研制开发的国内同类型柴油机的换代产品。该机具有良好的动力性、经济性和良好的起动性能，在不低于-10℃的环境下不采用预热措施可顺利起动。第一次大修期达8000小时，其可靠性与寿命达到世界同类产品的先进水平。
PHF3D系列柴油机根据发电设备配置和实际使用情况，对发动机及总成进行匹配优化和定制；飞轮、飞轮壳、发电机多种配置可选，配套适应性好。
技术参数
| PHF3D系列柴油机技术参数
| 系列 | PHF3D
| 型式 | 直列、四冲程、水冷 | 直列、四冲程、水冷 | 直列、四冲程、水冷
| 气缸数 | 3 | 3 | 3
| 缸径×行程(mm) | 105×120 | 105×120 | 105×120
| 压缩比 | 17 | 17 | 17
| 排量 (L) | 3.117 | 3.117 | 3.117
| 进气方式 | 自然吸气 | 增压 | 增压中冷
| 标定功率/转速(kW/rpm) | 22/1500 | 22/-331500 | 44/1500
| 全负荷最低燃油耗率(g/kW.h) | 235 | 235 | 220
| 调速率(%) | ≤5 | ≤5 | ≤5
| 排放阶段 | 印度一阶段 | 印度二阶段 | 印度二阶段
| 净质量(kg) | 375 | 385 | 400
| 外形尺寸 | 842*550*980 | 842*550*980 | 842*550*980
| 配套用途 | 发电 | 发电 | 发电
性能曲线
柴油机型谱
| PHF3D系列柴油机型谱
| 系列 | 型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机组
| PHF3D | PHF3022D | 22 | 24.2 | 1500 | 自然吸气 | 机械调速 | 20kva机组
| PHF3022ZD | 22 | 24.2 | 1500 | 增压 | 机械调速 | 20kva机组
| PHF3033ZD | 33 | 36.3 | 1500 | 增压 | 机械调速 | 30kva机组
| PHF3044ZLD | 44 | 48.4 | 1500 | 增压中冷 | 机械调速 | 40kva机组
柴油发动机
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
