URL: https://www.powerhf.com/pro/chaiyou/lyfd/0516/14.html
Accessed: 2026-11-13

PHFK4D - 陆用发电 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 柴油发动机 > 陆用发电
PHFK4D
PHFK4D
设备用途 ：陆用发电
产品询价
产品介绍
技术参数
性能曲线
机型型谱
产品介绍
PHFK4D系列柴油机为四缸、四冲程、水冷、直列、涡流燃烧室式或直喷式高速柴油机。PHFK4D系列柴油机在原495型柴油机进行重大改进设计，使其动力和经济性、可靠性及寿命达到国内同类产品先进水平，获得优质产品称号，并通过部颁可靠性考核，被命名为我国节能内燃机产品。
PHFK4D系列柴油机根据发电设备配置和实际使用情况，对发动机及总成进行匹配优化和定制；飞轮、飞轮壳、发电机多种配置可选，配套适应性好。
技术参数
| PHFK4D系列柴油机技术参数
| 系列 | PHFK4D
| 型式 | 直列、四冲程、水冷、 | 直列、四冲程、水冷、 | 直列、四冲程、水冷、
| 气缸数 | 4 | 4 | 4
| 缸径×行程(mm) | 100x115 | 100x115 | 102x115
| 压缩比 | 19 | 19 | 19
| 排量 (L) | 3.61 | 3.61 | 3.75
| 进气方式 | 自然吸气 | 增压 | 自然吸气
| 标定功率/转速(kW/rpm) | 30/1500 | 41/1500 | 33/1500
| 全负荷最低燃油耗率(g/kW.h) | 258.4 | 251.6 | 266.6
| 调速率(%) | ≤5 | ≤5 | ≤5
| 净质量(kg) | 380 | 390 | 390
| 外形尺寸 | 1035*694*1000 | 1035*694*1030 | 1035*694*1000
| 配套用途 | 发电 | 发电 | 发电
性能曲线
柴油机型谱
| PHFK4D系列柴油机型谱
| 系列 | 机器型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机组 (常用功率/备用功率)
| PHFK4D | K4100D-1(T1) | 30 | 33 | 1500 | 自然吸气 | 机械调速 | 开架式机组
| K4100ZD1(T1) | 41 | 45.1 | 1500 | 增压 | 机械调速 | 开架式机组
| K4102D1-1(T1) | 33 | 36.3 | 1500 | 自然吸气 | 机械调速 | 开架式机组
柴油发动机
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
