URL: https://www.powerhf.com/pro/gas/0614/23.html
Accessed: 2026-11-13

R系列燃气发动机 - 燃气发动机 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 燃气发动机
R系列燃气发动机
R系列燃气发动机
设备用途 ：固定动力
产品询价
产品介绍
技术参数
性能曲线
机型型谱
产品介绍
R系列燃气发动机为四冲程、水冷、直列、直喷燃烧室式高速发动机。该系列燃气机是在英国里卡多公司为我国设计并首先与华丰动力股份有限公司合作研制开发的柴油机的基础上研发而成。该机具有结构紧凑、功率足、工作可靠、运行成本低、使用寿命长、噪声振动低、环境适应性强等优点，其可靠性与寿命达到世界同类产品的先进水平。
R系列燃气发动机根据发电设备配置和实际使用情况，对发动机及总成进行匹配优化和定制；飞轮、飞轮壳、发电机多种配置可选，配套适应性好。
技术参数
| 型号 | PHF3020ZX1Q | PHF3030Z1Q | PHF4035ZX1Q | PHF4050ZL1Q | PHF6070ZL1Q | PHF6100ZL1Q | PHF6260ZL1Q
| 型式 | 直列、四冲程、水冷
| 燃气种类 | 沼气、天然气、液化气
| 气缸数 | 3 | 3 | 4 | 4 | 6 | 6 | 6
| 缸径×行程(mm) | 105×120 | 105×120 | 105×125 | 105×135 | 105×130 | 105×135 | 140x165
| 排量 (L) | 3.117 | 3.117 | 4.33 | 4.67 | 6.75 | 7.01 | 15.24
| 进气方式 | 自然吸气 | 增压 | 自然吸气 | 增压中冷 | 增压中冷 | 增压中冷 | 增压中冷
| 标定功率/转速(kW/rpm) | 20/1500 | 30/1500 | 35/1500 | 50/1500 | 70/1500 | 100/1500 | 260/1500
| 燃气消耗率(m³/kW·h) | 0.3 | 0.3 | 0.3 | 0.3 | 0.3 | 0.3 | 0.3
| 净质量(kg) | 375 | 385 | 420 | 470 | 610 | 610 | 1350
| 外形尺寸 | 842*550*980 | 842*550*980 | 862*766*1002 | 930*668*1150 | 1167*790*1301 | 1167*790*1301 | 1936*1250*1580
| 配套用途 | 发电 | 发电 | 发电 | 发电 | 发电 | 发电 | 发电
性能曲线
柴油机型谱
| 系列 | 型号 | 标定功率(kW) | 1h功率(kW) | 转速（rpm) | 进气方式 | 调速方式 | 适配机型
| R系列燃气发动机 | PHF3020ZX1Q | 20 | 22 | 1500 | 自然吸气 | 电子 | 发电机组
| PHF3030Z1Q | 30 | 33 | 1800 | 增压 | 电子 | 发电机组
| PHF4035ZX1Q | 35 | 38.5 | 1500 | 自然吸气 | 电子 | 发电机组
| PHF4050ZL1Q | 50 | 55 | 1500 | 增压中冷 | 电子 | 发电机组
| PHF6070ZL1Q | 70 | 77 | 1500 | 增压中冷 | 电子 | 发电机组
| PHF6100ZL1Q | 100 | 110 | 1500 | 增压中冷 | 电子 | 发电机组
| PHF6260ZL1Q | 260 | 286 | 1500 | 增压中冷 | 电子 | 发电机组
产品中心
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
