URL: https://www.powerhf.com/pro/fadianji/ranyou/0524/2.html
Accessed: 2026-11-13

华丰系列 - 燃油发电机组 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 燃油发电机组
华丰系列
华丰系列
设备用途 ：燃油发电机组
产品询价
产品介绍
机型配置
产品介绍
华丰系列陆用柴油发电机组选用本公司生产的95、R系列柴油机，其中R系列系引进英国里卡多技术，配套斯坦福、马拉松等知名国内外发电机，机组主用功率覆盖15~350kW。
​ 配套R系列柴油机的发电机组具有功率足、油耗低、排放低、噪声低、低温启动性能好等优点。
机型配置
| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 柴油机型号 | 敞开型 | 静音型 | 拖车型
| 1 | PHF-15KX | 15 | 16.5 | 27 | 400 | 50 | 495D10-1 | ● | ● | ●
| 2 | PHF-20KX | 20 | 22 | 36 | 495D10-1 | ● | ● | ●
| 3 | PHF-20RX | 20 | 22 | 36 | R3105D1-1 | ● | ● | ●
| 4 | PHF-24KX | 24 | 26.4 | 43.2 | K4100D5-1 | ● | ● | ●
| 5 | PHF-30KX | 30 | 33 | 54 | K4102D3-1 | ● | ● | ●
| 6 | PHF-32KX | 32 | 35.2 | 57.6 | K4100ZD1 | ● | ● | ●
| 7 | PHF-40RX | 40 | 44 | 72 | R4110D40-1 | ● | ● | ●
| 8 | PHF-50RX | 50 | 55 | 90 | PHF4056ZD1(R1J01) | ● | ● | ●
| 9 | PHF-64RX | 64 | 70.4 | 115.2 | PHF4075ZLD1(R4J01) | ● | ● | ●
| 10 | PHF-75RX | 75 | 82.5 | 135 | PHF6084ZD1(R1J01) | ● | ● | ●
| 11 | PHF-80RX | 80 | 88 | 144 | PHF6100ZLD1(R1J01) | ● | ● | ●
| 12 | PHF-90RX | 90 | 99 | 162 | PHF6100ZLD1(R1J01) | ● | ● | ●
| 13 | PHF-100RX | 100 | 110 | 180 | PHF6110ZLD1(R2J01) | ● | ● | ●
| 14 | PHF-120RX | 120 | 132 | 216 | PHF6132ZLD1(R4J01) | ● | ● | ●
| 15 | PHF-300HX | 300 | 330 | 540 | PHF14L400 | ● | ● | ●
| 16 | PHF-350HX | 350 | 385 | 630 | PHF15L440 | ● | ● | ●
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
