URL: https://www.powerhf.com/pro/fadianji/hunhe/0524/1.html
Accessed: 2026-11-13

混合动力发电机组 - 混合动力 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 混合动力
混合动力发电机组
混合动力发电机组
设备用途 ：混合动力
产品询价
产品介绍
机型配置
产品介绍
华丰混合动力供电系统由柴油机发电机组、储能单元、整流控制单元、光伏、风电等组成；该系统采用先进的控制理念、优化控制逻辑，大幅度降低系统运行成本、提高产品运行寿命；先进的动环监控系统，可在服务器端远程监控系统运行的各项参数、汇总各项运行指标，及时有效的发现系统运行期间出现的各种问题，降低运行风险；超长保养间隔时间，有效降低了维护成本。
一体式结构：该系列产品具有集成度高、占地面积小等优点；
分体式结构：该系列产品具有灵活组合性、维修及保养操作方便、运输方便等优点；
机型配置
| 型号 | DC48-EH10 | DC48-EH7 | DC48-EH5 | D48-EH4 | DC48-EH2
| 最佳油耗点功率（kW@48VDC） | 8 ~ 10 | 6 ~ 7 | 4 ~ 5 | 3 ~ 4.5 | 1 ~ 2.5
| 最大功率（kW@48VDC） | 11 | 8 | 7 | 7 | 4
| 标称电压 (V) | 48
| 电压范围 DC (V) | 46/56.4
| 工作环境温度（℃） | -10~+50
| 噪声等级 dB(A) | 70dB(A) @7m
| 燃油箱 | 1000L
| 柴油机
| 型号 | DI, R3105D, HF | DI, R2105D, HF
| 功率 | 26.5kW/1500rpm | 17kW/1500rpm
| 冷却方式 | Water cooled
| 维护时间 | Extendable to 1000 hrs
| 发电机
| 型号 | PHF-26 | PHF-20 | PHF-20 | PHF-18 | PHF-10
| 类型 | AC, 3P, 400V @Rated
| 功率(kW) | 26 | 20 | 20 | 18 | 10
| 绝缘等级 | H
| 防护等级 | IP 21
| 太阳能模块（选配）
| 逆变器（选配）
| 储能单元
| 类型 | Li-Ion | VRLA
| 储能单元冷却系统
| DC48V
| 重量及尺寸
| 外形尺寸（l x W x H ）(m) | 2.93x1.31x2.41 | 2.66x1.1x2.39
| 重量 (吨) | 3 | 2.8 | 2.6 | 3.8 | 3.1
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
