URL: https://www.powerhf.com/pro/fadianji/ranqi/0524/3.html
Accessed: 2026-11-13

燃气发电机组 - 燃气发电机组 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 燃气发电机组
燃气发电机组
燃气发电机组
设备用途 ：燃气发电机组
产品询价
产品介绍
机型配置
产品介绍
华丰16~240kW陆用燃气发电机组，该系列产品根据天然气、沼气等气体特性所开发出来的燃气机组，具有结构紧凑、功率足、工作可靠、运行成本低、使用寿命长、噪声振动低、环境适应性强等优点，广泛应用于气田、畜牧养殖场等可使用可燃气体作为动力能源的场所。
机型配置
| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 发动机型号 | 敞开型 | 静音型
| 1 | PHF-16RX-Q | 16 | 17.6 | 28.8 | 400 | 50 | PHF3020ZX1Q1 | ● | ●
| 2 | PHF-24RX-Q | 24 | 26.4 | 43.2 | PHF3030Z1Q1 | ● | ●
| 3 | PHF-30RX-Q | 30 | 33 | 54 | PHF4035ZX1Q1 | ● | ●
| 4 | PHF-45RX-Q | 45 | 49.5 | 81 | PHF4050ZL1Q1 | ● | ●
| 5 | PHF-60RX-Q | 60 | 66 | 108 | PHF6070ZL1Q1 | ● | ●
| 6 | PHF-90RX-Q | 90 | 99 | 162 | PHF6100ZL1Q1 | ● | ●
| 7 | PHF-200RX-Q | 200 | 220 | 360 | PHF6230ZL1Q1 | ● | ●
| 8 | PHF-240RX-Q | 240 | 264 | 432 | PHF6260ZL1Q1 | ● | ●
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
