URL: https://www.powerhf.com/pro/fadianji/ranyou/0525/5.html
Accessed: 2026-11-13

华丰—潍柴系列 - 燃油发电机组 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 燃油发电机组
华丰—潍柴系列
华丰—潍柴系列
设备用途 ：燃油发电机组
产品询价
产品介绍
机型配置
产品介绍
华丰—潍柴系列柴油机发电机组选用潍柴扬柴、道依茨、WP10、WP12、WP13、博杜安系列柴油机为动力，配套国内、外知名发电机，机组主用功率覆盖15~1000kW。
​ 该系列产品具有性能可靠、品质优良、体积小、动力强、油耗低等优点。
机型配置
| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 柴油机型号 | 敞开型 | 静音型 | 拖车型
| 1 | PHF-15WX | 15 | 16.5 | 27 | 400 | 50 | WP2.1D18E2 | ● | ● | ●
| 2 | PHF-18WX | 18 | 19.8 | 32.4 | WP2.5D22E2 | ● | ● | ●
| 3 | PHF-28WX | 28 | 30.8 | 50.4 | WP3.9D33E2 | ● | ● | ●
| 4 | PHF-32WX | 32 | 35.2 | 57.6 | WP4.3D38E2 | ● | ● | ●
| 5 | PHF-35WX | 35 | 38.5 | 63 | WP4.6D44E2 | ● | ● | ●
| 6 | PHF-40WX | 40 | 44 | 72 | WP4.1D50E2 | ● | ● | ●
| 7 | PHF-50WX | 50 | 55 | 90 | WP4.3D61E2 | ● | ● | ●
| 8 | PHF-50WX | 50 | 55 | 90 | WP4D66E200 | ● | ● | ●
| 9 | PHF-75WX | 75 | 82.5 | 135 | WP4D100E200 | ● | ● | ●
| 10 | PHF-100WX | 100 | 110 | 180 | WP6D132E200 | ● | ● | ●
| 11 | PHF-120WX | 120 | 132 | 216 | WP6D152E200 | ● | ● | ●
| 12 | PHF-150WX | 150 | 165 | 270 | WP10D200E200 | ● | ● | ●
| 13 | PHF-180WX | 180 | 198 | 324 | WP10D238E200 | ● | ● | ●
| 14 | PHF-200WX | 200 | 220 | 360 | WP10D264E200 | ● | ● | ●
| 15 | PHF-250WX | 250 | 275 | 450 | WP12D317E200 | ● | ● | ●
| 16 | PHF-300WX | 300 | 330 | 540 | WP13D385E200 | ● | ● | ●
| 17 | PHF-360WX | 360 | 396 | 648 | 6M26D447E200 | ● | ● | ●
| 18 | PHF-400WX | 400 | 440 | 720 | 6M26D484E200 | ● | ● | ●
| 19 | PHF-500WX | 500 | 550 | 900 | 6M33D605E200 | ● | ● | ●
| 20 | PHF-600WX | 600 | 660 | 1080 | 12M26D748E200 | ● | ● |
| 21 | PHF-650WX | 650 | 715 | 1170 | 12M26D792E200 | ● | ● |
| 22 | PHF-750WX | 750 | 825 | 1350 | 12M26D902E200 | ● | ● |
| 23 | PHF-800WX | 800 | 880 | 1440 | 12M26D968E200 | ● | ● |
| 24 | PHF-900WX | 900 | 990 | 1620 | 12M33D1108E200 | ● | ● |
| 25 | PHF-1000WX | 1000 | 1100 | 1800 | 12M33D1210E200 | ● | ● |
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
