URL: https://www.powerhf.com/pro/fadianji/ranyou/0525/6.html
Accessed: 2026-11-13

华丰—玉柴系列 - 燃油发电机组 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 燃油发电机组
华丰—玉柴系列
华丰—玉柴系列
设备用途 ：燃油发电机组
产品询价
产品介绍
机型配置
产品介绍
华丰—玉柴系列柴油发电机组选用玉柴柴油机为动力，配套国内、外知名发电机，机组主用功率覆盖24~1500kW。
该系列产品具有油耗低、振动低、噪声低、结构紧凑等优点。
机型配置
| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 柴油机型号 | 敞开型 | 静音型 | 拖车型
| 1 | PHF-24YX | 24 | 26.4 | 43.2 | 400 | 50 | YC4FA40Z-D20 | ● | ● | ●
| 2 | PHF-30YX | 30 | 33 | 54 | YC4FA55Z-D20 | ● | ● | ●
| 3 | PHF-40YX | 40 | 44 | 72 | YC4FA75L-D20 | ● | ● | ●
| 4 | PHF-50YX | 50 | 55 | 90 | YC4D90Z-D20 | ● | ● | ●
| 5 | PHF-60YX | 60 | 66 | 108 | YC4A100Z-D20 | ● | ● | ●
| 6 | PHF-80YX | 80 | 88 | 144 | YC6B135Z-D20 | ● | ● | ●
| 7 | PHF-90YX | 90 | 99 | 162 | YC6B155L-D21 | ● | ● | ●
| 8 | PHF-100YX | 100 | 110 | 180 | YC6B180L-D20 | ● | ● | ●
| 9 | PHF-120YX | 120 | 132 | 216 | YC6A200L-D20 | ● | ● | ●
| 10 | PHF-130YX | 130 | 143 | 234 | YC6A230L-D20 | ● | ● | ●
| 11 | PHF-150YX | 150 | 165 | 270 | YC6G245L-D20 | ● | ● | ●
| 12 | PHF-200YX | 200 | 220 | 360 | YC6MK350L-D20 | ● | ● | ●
| 13 | PHF-250YX | 250 | 275 | 450 | YC6MK420L-D20 | ● | ● | ●
| 15 | PHF-300YX | 300 | 330 | 540 | YC6T550L-D21 | ● | ● | ●
| 16 | PHF-350YX | 350 | 385 | 630 | YC6T600L-D22 | ● | ● | ●
| 17 | PHF-400YX | 400 | 440 | 720 | YC6T660L-D20 | ● | ● | ●
| 18 | PHF-480YX | 480 | 528 | 864 | YC6TD780L-D20 | ● | ● | ●
| 19 | PHF-500YX | 500 | 550 | 900 | YC6TD840L-D20 | ● | ● | ●
| 20 | PHF-600YX | 600 | 660 | 1080 | YC6C1020L-D20 | ● | ● |
| 21 | PHF-650YX | 650 | 715 | 1170 | YC6C1070L-D20 | ● | ● |
| 22 | PHF-750YX | 750 | 825 | 1350 | YC6C1220L-D20 | ● | ● |
| 23 | PHF-800YX | 800 | 880 | 1440 | YC6C1320L-D20 | ● | ● |
| 24 | PHF-1000YX | 1000 | 1100 | 1800 | YC12VC1680L-D20 | ● | ● |
| 25 | PHF-1200YX | 1200 | 1320 | 2160 | YC12VC2070L-D20 | ● | ● |
| 26 | PHF-1300YX | 1300 | 1430 | 2340 | YC12VC2270L-D20 | ● | ● |
| 27 | PHF-1500YX | 1500 | 1650 | 2700 | YC12VC2510L-D20 | ● | ● |
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
