URL: https://www.powerhf.com/pro/fadianji/ranyou/0525/7.html
Accessed: 2026-11-13

华丰—康明斯系列 - 燃油发电机组 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 燃油发电机组
华丰—康明斯系列
华丰—康明斯系列
设备用途 ：燃油发电机组
产品询价
产品介绍
机型配置
产品介绍
华丰—康明斯系列柴油发电机组选用东风康明斯、重庆康明斯、进口康明斯柴油机为动力，配套国内、外知名发电机，机组主用功率覆盖20~1000kW。
该系列产品具有可靠性高、稳定性强、全球联保等优点。
机型配置
| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 柴油机型号 | 敞开型 | 静音型 | 拖车型
| 1 | PHF-20CX | 20 | 22 | 36 | 400 | 50 | 4B3.9-G1/G2 | ● | ● | ●
| 2 | PHF-30CX | 30 | 33 | 54 | 4BT3.9-G1/G2 | ● | ● | ●
| 3 | PHF-40CX | 40 | 44 | 72 | 4BTA3.9-G2 | ● | ● | ●
| 4 | PHF-80CX | 80 | 88 | 144 | 6BT5.9-G1/G2 | ● | ● | ●
| 5 | PHF-90CX | 90 | 99 | 162 | 6BTA5.9-G2 | ● | ● | ●
| 6 | PHF-100CX | 100 | 110 | 180 | 6BTAA5.9-G2 | ● | ● | ●
| 7 | PHF-150CX | 150 | 165 | 270 | 6CTA8.3-G2 | ● | ● | ●
| 8 | PHF-160CX | 160 | 176 | 288 | 6CTAA8.3-G2 | ● | ● | ●
| 9 | PHF-200CX | 200 | 220 | 360 | 6LTAA8.9-G2 | ● | ● | ●
| 10 | PHF-200CX | 200 | 220 | 360 | NT855-GA | ● | ● | ●
| 11 | PHF-250CX | 250 | 275 | 450 | NTA855-G1B | ● | ● | ●
| 12 | PHF-280CX | 280 | 308 | 504 | NTA855-G4 | ● | ● | ●
| 13 | PHF-300CX | 300 | 330 | 540 | NTAA855-G7 | ● | ● | ●
| 14 | PHF-360CX | 360 | 396 | 648 | KTA19-G3 | ● | ● | ●
| 15 | PHF-400CX | 400 | 440 | 720 | KTA19-G3A | ● | ● | ●
| 16 | PHF-460CX | 460 | 506 | 828 | KTAA19-G6 | ● | ● | ●
| 17 | PHF-500CX | 500 | 550 | 900 | KTA38-G | ● | ● | ●
| 18 | PHF-600CX | 600 | 660 | 1080 | KTA38-G2 | ● | ● |
| 19 | PHF-700CX | 700 | 770 | 1260 | KTA38-G2A | ● | ● |
| 20 | PHF-800CX | 800 | 880 | 1440 | KTA38-G5 | ● | ● |
| 21 | PHF-1000CX | 1000 | 1100 | 1800 | KTA50-G3 | ● | ● |
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
