URL: https://www.powerhf.com/pro/fadianji/ranyou/0525/9.html
Accessed: 2026-11-13

华丰—上柴系列 - 燃油发电机组 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 燃油发电机组
华丰—上柴系列
华丰—上柴系列
设备用途 ：燃油发电机组
产品询价
产品介绍
机型配置
产品介绍
华丰—上柴系列柴油发电机组采用上柴H、D、E、13G、15G、25G、27G、W系列发动机为动力，配套国内、外知名发电机，机组主用功率覆盖80~450kW。
该系列产品具有结构紧凑、可靠性高、经济性好、振动噪音小等优点。
机型配置
| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 柴油机型号 | 敞开型 | 静音型 | 拖车型
| 1 | PHF-80SX | 80 | 88 | 144 | 400 | 50 | SC4H160D2 | ● | ● | ●
| 2 | PHF-90SX | 90 | 99 | 162 | SC4H180D2 | ● | ● | ●
| 3 | PHF-110SX | 110 | 121 | 198 | SC8D220D2 | ● | ● | ●
| 4 | PHF-120SX | 120 | 132 | 216 | SC7H230D2 | ● | ● | ●
| 5 | PHF-130SX | 130 | 143 | 234 | SC7H250D2 | ● | ● | ●
| 6 | PHF-160SX | 160 | 176 | 288 | G128ZLD | ● | ● | ●
| 7 | PHF-180SX | 180 | 198 | 324 | G128ZLD2 | ● | ● | ●
| 8 | PHF-200SX | 200 | 220 | 360 | G128ZLD1 | ● | ● | ●
| 9 | PHF-250SX | 250 | 275 | 450 | G128ZLD11 | ● | ● | ●
| 10 | PHF-280SX | 280 | 308 | 504 | SC15G500D2 | ● | ● | ●
| 11 | PHF-300SX | 300 | 330 | 540 | 12V135AZLD | ● | ● | ●
| 12 | PHF-360SX | 360 | 396 | 648 | 12V135BZLD | ● | ● | ●
| 13 | PHF-400SX | 400 | 440 | 720 | 12V135BZLD2 | ● | ● | ●
| 14 | PHF-450SX | 450 | 495 | 810 | 12V135BZLD1 | ● | ● | ●
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
