URL: https://www.powerhf.com/pro/fadianji/ranyou/0525/10.html
Accessed: 2026-11-13

华丰—VOLVO系列 - 燃油发电机组 - 华丰动力股份有限公司--官网
办公OA
|
供应商门户
|
企业邮箱
|
中文
|
ENGLISH
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
关于我们
华丰简介
业务范围
华丰理念
发展历程
资质荣誉
新闻中心
企业新闻
视频中心
行业动态
产品中心
柴油发动机
燃气发动机
发电机组
机械零部件
电子零部件
采购招标
采购
招标
销售服务中心
服务网络
配件销售
维修保养计划
保修条款
资料下载
人才招聘
人才策略
招聘岗位
员工发展
薪酬福利
在线应聘
投资者关系
行情信息
定期报告
权益维护
投资者交流
投资者保护
联系我们
联系方式
在线留言
您的位置： 首页 > 产品中心 > 发电机组 > 燃油发电机组
华丰—VOLVO系列
华丰—VOLVO系列
设备用途 ：燃油发电机组
产品询价
产品介绍
机型配置
产品介绍
华丰—VOLVO系列柴油机发电机组选用瑞典进口VOLVO发动机，配套国内、外知名发电机，机组主用功覆盖68~500kW。
​ 该系列产品具有运行费用低、振动噪声低、排放好、运行稳定等优点。
机型配置
| 序号 | 机组型号 | 常用功率（kW） | 备用功率（kW） | 额定电流（A） | 额定电压 （V） | 额定频率 （Hz） | 柴油机型号 | 敞开型 | 静音型 | 拖车型
| 1 | PHF-68VX | 68 | 74.8 | 122.4 | 400 | 50 | TD530GE | ● | ● | ●
| 2 | PHF-80VX | 80 | 88 | 144 | TAD531GE | ● | ● | ●
| 3 | PHF-100VX | 100 | 110 | 180 | TAD532GE | ● | ● | ●
| 4 | PHF-120VX | 120 | 132 | 216 | TAD731GE | ● | ● | ●
| 5 | PHF-150VX | 150 | 165 | 270 | TAD732GE | ● | ● | ●
| 6 | PHF-160VX | 160 | 176 | 288 | TAD733GE | ● | ● | ●
| 7 | PHF-200VX | 200 | 220 | 360 | TAD734GE | ● | ● | ●
| 8 | PHF-250VX | 250 | 275 | 450 | TAD1341GE | ● | ● | ●
| 9 | PHF-280VX | 280 | 308 | 504 | TAD1342GE | ● | ● | ●
| 10 | PHF-300VX | 300 | 330 | 540 | TAD1343GE | ● | ● | ●
| 11 | PHF-330VX | 330 | 363 | 594 | TAD1344GE | ● | ● | ●
| 12 | PHF-400VX | 400 | 440 | 720 | TAD1641GE | ● | ● | ●
| 13 | PHF-470VX | 470 | 517 | 846 | TAD1642GE | ● | ● | ●
| 14 | PHF-500VX | 500 | 550 | 900 | TWD1643GE | ● | ● | ●
发电机组
柴油发动机
固定动力
陆用发电
工程机械
农用装备
船机
燃气发动机
发电机组
混合动力
燃油发电机组
燃气发电机组
船用
机械零部件
电子零部件
产品搜索
选择产品类别
柴油发动机
燃气发动机
发电机组
零部件
开始搜索
400-658-3060
安丘地址：山东省潍坊市安丘经济开发区汶水路78号
清池地址：山东省潍坊市高新区樱前街7879号
电话：（+86）0536-8192707
传真：（+86）0536-8192711
友情链接
中国内燃机工业协会
分享：
微信公众号
手机站
© 2017 华丰动力股份有限公司 版权所有 鲁ICP备13000101号 鲁公安网备37070002370752号 技术支持：威龙商务
返回首页
在线留言
