URL: https://generatorsets.co.uk/wp-content/uploads/2025/10/Data-Sheet-PCS8P-PCS20P.pdf
Accessed: 2026-11-14

PowerCo Systems International Ltd.

UK MANUFACTURED GENERATORS

POWERCO MODEL:

PCS8P - PCS20P

PERKINS 400 SERIES TECHNICAL DATA SHEET

Cost  Effective  Power:

                  Compact size and low noise level

                  Lower fuel consumption and oil use

                  500hrs service intervals

                  2 year warranty (hours limitation applies)

PowerCo                                     Perkins                             400-415  50hz                         480v  60hz

Generating Set Model                Engine Model                                KVA      KW                       KVA       KW

PCS8P (PRIME)                               403A-11G1                           9        7.2                      N/A       N/A

PCS8P (STANDBY)                             403A-11G1                           10       8                        N/A       N/A

PCS13P (PRIME)                              403A-15G1                           13       10.4                     N/A       N/A

PCS13P (STANDBY)                            403A-15G1                           14.3     11.4                     N/A       N/A

PCS15P (PRIME)                              403A-15G2                           15       12                       18        14.4

PCS15P (STANDBY)                            403A-15G2                           16       12.8                     20        16

PCS20P (PRIME)                              404A-22G1                           20       16                       N/A       N/A

PCS20P (STANDBY)                            404A-22G1                           22       17.6                     N/A       N/A

RATING DEFINITIONS

Prime Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in lieu of

commercially purchased power.       There is no limitation to the annual hours  of operation and these models

can supply 10% overload power       for 1 hour in 12 hours.

Standby Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in the event of a

utility power failure. No overload  is permitted on these ratings.

DIMENSIONS AND    WEIGHTS

Genset Models:           Net kg             Length mm               Width mm             Height mm

PCS8P                    400                1250                                710      1040

PCS12-15P                500                1260                                710      1140

PCS20P                   600                1360                                710      1180
             PERKINS ENGINE TECHNICAL DATA

Generating Set Model:        PCS8P               PCS12P                              PCS15P        PCS20P

Engine Manufacturer:         PERKINS             PERKINS                             PERKINS       PERKINS

Model:                       403A-11G1           403A-15G1                           403A-15G2     404A-22G1

Number of Cylinder:          3 In line           3 In line                           3 In line     4 In line

Displacement:                1.1 Litre           1.5 Litre                           1.5 Litre     2.2 Litre

Cycle                        4 stroke            4 stroke                            4 stroke      4 stroke

Cooling System               Water cooled        Water cooled                        Water cooled  Water cooled

Combustion System            Indirect Injection  Indirect Injection           Indirect Injection   Indirect Injection

Bore/Stroke: (mm)            77 x 81             84 x 90                             84 x 90       84 x 100

Aspriation:                  Natural             Natural                             Natural       Natural

Direction of rotation        Anti-clockwise      Anti-clockwise               Anti-clockwise       Anti-clockwise

Lub. Oil Capacity ltrs:      4.9                 6                                   6             10.6

Coolant capacity ltrs:       5.2                 6                                   6             7

Electrical equipment         12vDC               12vDC                               12vDC         12vDC

Compression Ratio:           23:1                22.5:1                              22.5:1        23.3:1

                                                 50 hz

Engine Speed:                1500rpm             1500rpm                             1500rpm       1500rpm

Maximum Continous

Power at Flywheel: kw        8.4                 12                                  13            18.4

Maximum Standby

Power at Flywheel: kw        9.2                 13.2                                15            20.3

Fuel Cons: L/hr

                 110%        3.6                 4.1                                 6             6.1

                 100%        3                   3.7                                 5             5.3

                   75%       2.3                 2.8                                 3.8           4

                   50%       1.7                 2                                   2.5           2.9

                                                 60hz

Engine Speed:                1800rpm             1800rpm                             1800rpm       1800rpm

Maximum Continous

Power at Flywheel: kw        N/A                 N/A                                 16            N/A

Maximum Standby

Power at Flywheel: kw        N/A                 N/A                                 18            N/A

Fuel Cons: L/hr

                 110%        N/A                 N/A                                 N/A           N/A

                 100%        N/A                 N/A                                 N/A           N/A

                   75%       N/A                 N/A                                 N/A           N/A

                   50%       N/A                 N/A                                 N/A           N/A

NOTE: All engine performance data based on our maximum continuous rating at the standard reference conditions specified.

Fuel consumption data at full load with a diesel fuel with a specific gravity of 0.85 conforming to BS2869:1988, Class A2

In line with our policy  of  continuous product  development, we reserve the  right  to change specifications without notice.

                                                 ALTERNATOR MODELS

Mecc Alte (UK)               ECP3-1L             ECP3-2L                             ECP3-3L       ECP28-M

Newage Stamford              S0L1-H              S0L1-P                              S0L1-P        S0L2-G

Leroy Somer                  TAL040B             TAL040D                             TAL040D       TAL040F
STANDARD SUPPLY:                                                           Event log

12/24 volt axial starter motor                                             Additional engine parameter metering via CAN (engine permitting)

12/24 volt heavy duty batteries

Engine driven charging alternator                                          PROTECTIONS:

Engine starting motor

Set mounted heavy duty tropical radiator an pusher fan                     Generator over-volts - shutdown

Fuel oil filter                                                            Generator under-volts - shutdown

Lube oil filter                                                            Mains out of limits

Air intake filter                                                          Mains under volts

Energised to run solenoid                                                  Mains over volts

Low oil pressure switch                                                    Mains under frequency

High engine temperature switch                                             Mains over frequency

Industrial silencer with flexible section                                  Over speed - shutdown

Mechanical/electrical governor or ECM (check with sales)                   Under speed - shutdown

8hr base fuel tank up to 800kva                                            Over frequency Hz - shutdown

Open Skid base above 800kva                                                Under frequency Hz - shutdown

Rubber AVMs                                                                High current - alarm

One set operation manuals                                                  Battery charge fail - alarm

One set engine and alternator maintenance books                            Emergency stop

One set electrical schematic drawings                                      Low oil pressure - shutdown

                                                                           High engine temperature - shutdown

TESTING All units are fully tested in our works prior to depatch           Fail to start - alarm

                                                                           High battery volts - alarm

WARRANTY All PowerCo equipment carries a full 12 month                     Low battery volts - alarm

warranty in accordance with our conditions of sale. 24 month               Fail to come to rest - alarm

warranties are available for standby units running at limited              Loss of speed sensing signal - alarm

hours (please check with sales for full details).                          LED indication indicates - alarm

                                                                           (amber) or shutdown (red flashing)

AVAILABLE OPTIONS:                                                         USB programming port - standard printer     cable  connection

55DBA-85DBA weatherproof acoustic canopies and containers                  TIMERS:

Residential silencers

Critical silencers                                                         Start delay

Full EEC trailers                                                          Stop delay

Non EEC trailers                                                           Crank/crank rest timer

Free standing fuel tanks                                                   Engagement attempt an        manual  crank  limit

Bunded fuel tanks                                                          Safety on delay timer

Automatic fuel make-up system                                              Warm up timer

Fuel level warnings                                                        Cooling timer

CE certification                                                           Exercise scheduler

Unilimited other options are available (contact sales for details)         Energise to stop timer

ALTERNATOR:                                                                CONTROL SYSTEM UPGRADES:

We use Cummins Generator Technology (Newage        Stamford),       Leroy  7320 gives the following extras:

Somer of France and also Mecc Alte of the UK.                              (Standard supply above 750kVA)

Brushless revolving field                                                  Generator power factor

4 pole                                                                     Generator phase sequence

Class H temperature rise 125/40                                            Generator kVA

Class H Insulation                                                         Generator kVA/hr

Automatic voltage regulator                                                Generator kVAr

Single bearing                                                             Generator kVAr/hr

0.5% - 1% voltage regulation                                               Generator kW

TIF 50/NEMA MGI-22-43                                                      Generator kW/hr

THF>3%                                                                     Load shedding control

RFI to BS800                                                               Dummy load control

50HZ voltage range - 380/220 - 415/240v                                    Dual mutual

60HZ voltage range - 220/127 - 480/277v                                    Remote SCADA monitoring (wired)

                                                                           SMS messaging (modem required)

SET MOUNTED DIGITAL CONTROL SYSTEM:                                        SMS start/stop (modem required)

                                                                           Ethernet comms (additional module     required)

Deep Sea Electronics model 6120 microprocessor engine controller           I/O expansion

provides metering and alarm facilities via the LCD display as follows:     RS232 & RS484 comms

Emergency stop push button

Generator volts line/line                                                  8610 auto-synchronising unit gives you the following upgrades:-

Generator volts line/neutral                                               Synchroscope display

Generator amps 3 phase                                                     Bus volts line/line

Generator frequency Hz                                                     Bus volts line/neutral

Mains volts line/line                                                      Bus frequency Hz

Mains volts line/neutral                                                   Bus phase sequence

Mains frequency Hz                                                         Full automatic synchronising

Engine speed                                                               Automatic load sharing

Engine oil pressure                                                        Automatic load level demand (switches units on and off line

Engine coolant temperature                                                 depending on load levels)

Engine battery/volts                                                       Modbus RTU/TCP

Engine hours run

