URL: https://generatorsets.co.uk/wp-content/uploads/2025/10/Data-Sheet-PCS30P-PCS60P.pdf
Accessed: 2026-11-14

PowerCo Systems International Ltd.

UK MANUFACTURED GENERATORS

POWERCO MODEL:

PCS30P - PCS60P

PERKINS 1103 SERIES TECHNICAL DATA SHEET

Cost  Effective  Power:

                  Compact size and low noise level

                  Lower fuel consumption and oil use

                  500hrs service intervals

                  2 year warranty (hours limitation applies)

PowerCo                                     Perkins                             400-415  50hz                         480v  60hz

Generating Set Model                Engine Model                                KVA      KW                       KVA       KW

PCS30P (PRIME)                              1103A-33G                           30       24                       24        27

PCS30P (STANDBY)                            1103A-33G                           33       26                       35.6      28.5

PCS45P (PRIME)                      1103A-33TG1                                 45       36                       52        41.6

PCS45P (STANDBY)                    1103A-33TG1                                 49.5     39.6                     56        44.8

PCS60P (PRIME)                      1103A-33TG2                                 60       48                       65        52

PCS60P (STANDBY)                    1103A-33TG2                                 66       52.8                     72.5      58

RATING DEFINITIONS

Prime Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in lieu of

commercially purchased power.       There is no limitation to the annual hours  of operation and these models

can supply 10% overload power       for 1 hour in 12 hours.

Standby Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in the event of a

utility power failure. No overload  is permitted on these ratings.

DIMENSIONS AND    WEIGHTS

Genset Models:           Net kg             Length mm               Width mm             Height mm

PCS30P                   800                1600                                750      1310

PCS45P                   1000               1650                                750      1420

PCS60P                   1020               1650                                750      1420
        PERKINS ENGINE TECHNICAL DATA

Generating Set Model:                    PCS30P             PCS45P                              PCS60P

Engine Manufacturer:                     PERKINS           PERKINS                              PERKINS

Model:                                   1103A-33G         1103A-33TG1                          1103A-33TG2

Number of Cylinder:                      3 In line          3 In line                           4 In line

Displacement:                            3.3 Litre          3.3 Litre                           3.3 Litre

Cycle:                                   4 stroke           4 stroke                            4 stroke

Cooling System:                          Water cooled      Water cooled                         Water cooled

Combustion System:                       Direct Injection  Direct Injection                     Direct Injection

Bore/Stroke: (mm)                        105 x 127         105 x 127                            105 x 127

Aspriation:                              Natural           Turbo charged                        Turbo charged

Direction of Rotation:                   Anti-clockwise    Anti-clockwise                       Anti-clockwise

Lub. Oil Capacity ltrs:                  8.3                7.9                                 8.3

Coolant capacity ltrs:                   10.2               10.2                                10.2

Electrical Equipment:                    12vDC              12vDC                               12vDC

Compression Ratio:                       19.25:1            17.25:1                             17.25:1

Engine Speed:                            1500rpm            1500rpm                             1500rpm

Maximum Continous

Power at Flywheel: kw                    27.7               41.3                                53.8

Maximum Standby

Power at Flywheel: kw                    30.4               45.6                                59.3

Fuel Cons: L/hr

                         110%            8.1                11.7                                15.4

                         100%            7.2                10.8                                13.9

                         75%             5.6                8.2                                 10.4

                         50%             4.1                5.8                                 7.3

Engine Speed:                            1800rpm            1800rpm                             1800rpm

Maximum Continous

Power at Flywheel: kw                    32.2               48.9                                61.2

Maximum Standby

Power at Flywheel: kw                    35.4               53.9                                67.5

Fuel Cons: L/hr

                         110%            9.5                14.3                                18.2

                         100%            8.6                12.9                                16.6

                         75%             6.6                9.9                                 12.5

                         50%             4.9                7.1                                 8.7

NOTE: All engine performance data based on our maximum continuous rating at the standard reference conditions specified.

Fuel consumption data at full load with a diesel fuel with a specific gravity of 0.85 conforming to BS2869:1988, Class A2

In line with our policy  of  continuous  product development, we reserve the right  to  change  specifications without  notice.

                                         ALTERNATOR MODELS

Mecc Alte (UK)                           ECP28-VL          ECP32-2S                             ECP32-2M

Newage Stamford                          S0L2-P             S1L2-N                              UCI224E

Leroy Somer                              TAL042C            TAL042F                             TAL042H
STANDARD SUPPLY:                                                           Event log

12/24 volt axial starter motor                                             Additional engine parameter metering via CAN (engine permitting)

12/24 volt heavy duty batteries

Engine driven charging alternator                                          PROTECTIONS:

Engine starting motor

Set mounted heavy duty tropical radiator an pusher fan                     Generator over-volts - shutdown

Fuel oil filter                                                            Generator under-volts - shutdown

Lube oil filter                                                            Mains out of limits

Air intake filter                                                          Mains under volts

Energised to run solenoid                                                  Mains over volts

Low oil pressure switch                                                    Mains under frequency

High engine temperature switch                                             Mains over frequency

Industrial silencer with flexible section                                  Over speed - shutdown

Mechanical/electrical governor or ECM (check with sales)                   Under speed - shutdown

8hr base fuel tank up to 800kva                                            Over frequency Hz - shutdown

Open Skid base above 800kva                                                Under frequency Hz - shutdown

Rubber AVMs                                                                High current - alarm

One set operation manuals                                                  Battery charge fail - alarm

One set engine and alternator maintenance books                            Emergency stop

One set electrical schematic drawings                                      Low oil pressure - shutdown

                                                                           High engine temperature - shutdown

TESTING All units are fully tested in our works prior to depatch           Fail to start - alarm

                                                                           High battery volts - alarm

WARRANTY All PowerCo equipment carries a full 12 month                     Low battery volts - alarm

warranty in accordance with our conditions of sale. 24 month               Fail to come to rest - alarm

warranties are available for standby units running at limited              Loss of speed sensing signal - alarm

hours (please check with sales for full details).                          LED indication indicates - alarm

                                                                           (amber) or shutdown (red flashing)

AVAILABLE OPTIONS:                                                         USB programming port - standard printer     cable  connection

55DBA-85DBA weatherproof acoustic canopies and containers                  TIMERS:

Residential silencers

Critical silencers                                                         Start delay

Full EEC trailers                                                          Stop delay

Non EEC trailers                                                           Crank/crank rest timer

Free standing fuel tanks                                                   Engagement attempt an        manual  crank  limit

Bunded fuel tanks                                                          Safety on delay timer

Automatic fuel make-up system                                              Warm up timer

Fuel level warnings                                                        Cooling timer

CE certification                                                           Exercise scheduler

Unilimited other options are available (contact sales for details)         Energise to stop timer

ALTERNATOR:                                                                CONTROL SYSTEM UPGRADES:

We use Cummins Generator Technology (Newage        Stamford),       Leroy  7320 gives the following extras:

Somer of France and also Mecc Alte of the UK.                              (Standard supply above 750kVA)

Brushless revolving field                                                  Generator power factor

4 pole                                                                     Generator phase sequence

Class H temperature rise 125/40                                            Generator kVA

Class H Insulation                                                         Generator kVA/hr

Automatic voltage regulator                                                Generator kVAr

Single bearing                                                             Generator kVAr/hr

0.5% - 1% voltage regulation                                               Generator kW

TIF 50/NEMA MGI-22-43                                                      Generator kW/hr

THF>3%                                                                     Load shedding control

RFI to BS800                                                               Dummy load control

50HZ voltage range - 380/220 - 415/240v                                    Dual mutual

60HZ voltage range - 220/127 - 480/277v                                    Remote SCADA monitoring (wired)

                                                                           SMS messaging (modem required)

SET MOUNTED DIGITAL CONTROL SYSTEM:                                        SMS start/stop (modem required)

                                                                           Ethernet comms (additional module     required)

Deep Sea Electronics model 6120 microprocessor engine controller           I/O expansion

provides metering and alarm facilities via the LCD display as follows:     RS232 & RS484 comms

Emergency stop push button

Generator volts line/line                                                  8610 auto-synchronising unit gives you the following upgrades:-

Generator volts line/neutral                                               Synchroscope display

Generator amps 3 phase                                                     Bus volts line/line

Generator frequency Hz                                                     Bus volts line/neutral

Mains volts line/line                                                      Bus frequency Hz

Mains volts line/neutral                                                   Bus phase sequence

Mains frequency Hz                                                         Full automatic synchronising

Engine speed                                                               Automatic load sharing

Engine oil pressure                                                        Automatic load level demand (switches units on and off line

Engine coolant temperature                                                 depending on load levels)

Engine battery/volts                                                       Modbus RTU/TCP

Engine hours run

