URL: https://generatorsets.co.uk/wp-content/uploads/2025/10/Data-Sheet-PCS225P-PCS250P-1206.pdf
Accessed: 2026-11-14

PowerCo Systems International Ltd.

UK MANUFACTURED GENERATORS

POWERCO MODEL:

PCS225P - PCS250P

PERKINS 1200 SERIES TECHNICAL DATA SHEET

Cost  Effective  Power:

                 Compact size and low noise level

                 Lower fuel consumption and oil use

                 Class leading power density

                 2 year warranty (hours limitation applies)

PowerCo                             Perkins                                     400-415  50hz                     480v  60hz

Generating Set Model                Engine Model                                KVA      KW                       KVA   KW

PCS225P (PRIME)                     1206A-E70TTAG2                              225      180                      235   188

PCS225P (STANDBY)                   1206A-E70TTAG2                              250      200                      260   208

PCS250P (PRIME)                     1206A-E70TTAG3                              250      200                      235   188

PCS250P (STANDBY)                   1206A-E70TTAG3                              275      220                      260   208

RATING DEFINITIONS

Prime Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in lieu of

commercially purchased power.       There is no limitation to the annual hours  of operation and these models

can supply 10% overload power       for 1 hour in 12 hours.

Standby Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in the event of a

utility power failure. No overload  is permitted on these ratings.

DIMENSIONS AND     WEIGHTS

Genset Models:           Net kg     Length mm                       Width mm             Height mm

PCS225/230P              2900       2650                                        1110     1810

PCS250P                  3000       2750                                        1110     1860
                     PERKINS ENGINE TECHNICAL DATA

                                 Generating Set Model:            PCS225P                         PCS250P

                                 Engine Manufacturer:             PERKINS                         PERKINS

                                 Model:                           1206A-E70TTAG2                  1206A-E70TTAG3

                                 Number of Cylinder:              6 In line                       6 In line

                                 Displacement:                    7 Litre                         7 Litre

                                 Cycle                            4 stroke                        4 stroke

                                 Cooling System                   Water cooled                    Water cooled

                                 Combustion System                Direct Injection                Direct Injection

                                 Bore/Stroke: (mm)                105 x 135                       105 x 135

                                 Aspriation:                      Twin Turbo A2A                  Twin Turbo A2A

                                 Direction of rotation            Anti-clockwise                  Anti-clockwise

                                 Lub. Oil Capacity ltrs:          16                              16

                                 Coolant capacity ltrs:           25                              25

                                 Electrical equipment             12vDC                           12vDC

                                 Compression Ratio:               15:8:1                          15:8:1

                                                                  50 hz

                                 Engine Speed:                    1500rpm                         1500rpm

                                 Maximum Continous

                                 Power at Flywheel: kw            204                             226

                                 Maximum Standby

                                 Power at Flywheel: kw            226                             249

                                 Fuel Cons: L/hr

                                                          110%    56.6                            64.5

                                                          100%    51                              56.9

                                                          75%     38                              41.5

                                                          50%     25.5                            28.1

                                                                  60 hz

                                 Engine Speed:                    1800rpm                         1800rpm

                                 Maximum Continous

                                 Power at Flywheel: kw            217                             217

                                 Maximum Standby

                                 Power at Flywheel: kw            239                             240

                                 Fuel Cons: L/hr

                                                          110%    61.1                            61.1

                                                          100%    54.5                            54.5

                                                          75%     40.4                            40.4

                                                          50%     27.8                            27.8

NOTE: All engine performance data based on our maximum continuous rating at the standard reference conditions specified.

Fuel consumption data at full load with a diesel fuel with a specific gravity of 0.85 conforming to BS2869:1988, Class A2

In  line  with  our  policy  of  continuous product development,  we reserve the right to change  specifications without  notice.

                                                                  ALTERNATOR MODELS

                                 Mecc Alte (UK)                   ECO38-1M                        ECO38-2M

                                 Newage Stamford                  UCDI274J                        UCDI274K

                                 Leroy Somer                      TAL046C                         TAL046D
STANDARD SUPPLY:                                                           Event log

12/24 volt axial starter motor                                             Additional engine parameter metering via CAN (engine permitting)

12/24 volt heavy duty batteries

Engine driven charging alternator                                          PROTECTIONS:

Engine starting motor

Set mounted heavy duty tropical radiator an pusher fan                     Generator over-volts - shutdown

Fuel oil filter                                                            Generator under-volts - shutdown

Lube oil filter                                                            Mains out of limits

Air intake filter                                                          Mains under volts

Energised to run solenoid                                                  Mains over volts

Low oil pressure switch                                                    Mains under frequency

High engine temperature switch                                             Mains over frequency

Industrial silencer with flexible section                                  Over speed - shutdown

Mechanical/electrical governor or ECM (check with sales)                   Under speed - shutdown

8hr base fuel tank up to 800kva                                            Over frequency Hz - shutdown

Open Skid base above 800kva                                                Under frequency Hz - shutdown

Rubber AVMs                                                                High current - alarm

One set operation manuals                                                  Battery charge fail - alarm

One set engine and alternator maintenance books                            Emergency stop

One set electrical schematic drawings                                      Low oil pressure - shutdown

                                                                           High engine temperature - shutdown

TESTING All units are fully tested in our works prior to depatch           Fail to start - alarm

                                                                           High battery volts - alarm

WARRANTY All PowerCo equipment carries a full 12 month                     Low battery volts - alarm

warranty in accordance with our conditions of sale. 24 month               Fail to come to rest - alarm

warranties are available for standby units running at limited              Loss of speed sensing signal - alarm

hours (please check with sales for full details).                          LED indication indicates - alarm

                                                                           (amber) or shutdown (red flashing)

AVAILABLE OPTIONS:                                                         USB programming port - standard printer     cable  connection

55DBA-85DBA weatherproof acoustic canopies and containers                  TIMERS:

Residential silencers

Critical silencers                                                         Start delay

Full EEC trailers                                                          Stop delay

Non EEC trailers                                                           Crank/crank rest timer

Free standing fuel tanks                                                   Engagement attempt an        manual  crank  limit

Bunded fuel tanks                                                          Safety on delay timer

Automatic fuel make-up system                                              Warm up timer

Fuel level warnings                                                        Cooling timer

CE certification                                                           Exercise scheduler

Unilimited other options are available (contact sales for details)         Energise to stop timer

ALTERNATOR:                                                                CONTROL SYSTEM UPGRADES:

We use Cummins Generator Technology (Newage        Stamford),       Leroy  7320 gives the following extras:

Somer of France and also Mecc Alte of the UK.                              (Standard supply above 750kVA)

Brushless revolving field                                                  Generator power factor

4 pole                                                                     Generator phase sequence

Class H temperature rise 125/40                                            Generator kVA

Class H Insulation                                                         Generator kVA/hr

Automatic voltage regulator                                                Generator kVAr

Single bearing                                                             Generator kVAr/hr

0.5% - 1% voltage regulation                                               Generator kW

TIF 50/NEMA MGI-22-43                                                      Generator kW/hr

THF>3%                                                                     Load shedding control

RFI to BS800                                                               Dummy load control

50HZ voltage range - 380/220 - 415/240v                                    Dual mutual

60HZ voltage range - 220/127 - 480/277v                                    Remote SCADA monitoring (wired)

                                                                           SMS messaging (modem required)

SET MOUNTED DIGITAL CONTROL SYSTEM:                                        SMS start/stop (modem required)

                                                                           Ethernet comms (additional module     required)

Deep Sea Electronics model 6120 microprocessor engine controller           I/O expansion

provides metering and alarm facilities via the LCD display as follows:     RS232 & RS484 comms

Emergency stop push button

Generator volts line/line                                                  8610 auto-synchronising unit gives you the following upgrades:-

Generator volts line/neutral                                               Synchroscope display

Generator amps 3 phase                                                     Bus volts line/line

Generator frequency Hz                                                     Bus volts line/neutral

Mains volts line/line                                                      Bus frequency Hz

Mains volts line/neutral                                                   Bus phase sequence

Mains frequency Hz                                                         Full automatic synchronising

Engine speed                                                               Automatic load sharing

Engine oil pressure                                                        Automatic load level demand (switches units on and off line

Engine coolant temperature                                                 depending on load levels)

Engine battery/volts                                                       Modbus RTU/TCP

Engine hours run

