URL: https://generatorsets.co.uk/wp-content/uploads/2025/10/Data-Sheet-PCS1250P-PCS1700P.pdf
Accessed: 2026-11-14

PowerCo Systems International Ltd.

UK MANUFACTURED GENERATORS

POWERCO MODEL:

PCS1250P - PCS1700P

PERKINS 4012 SERIES TECHNICAL DATA SHEET

Cost  Effective  Power:

                  Economic power - 4 valve heads

                  Reliable power-piston jet cooling

                  Clean efficient power-low gaseous                 emissions

                  Global distributor network

PowerCo                             Perkins                                     400-415  50hz                     480v  60hz

Generating Set Model                Engine Model                                KVA      KW                       KVA   KW

PCS1250P (PRIME)                    4012-46TWG2A                                1250     1000                     1250  1000

PCS1250P (STANDBY)                  4012-46TWG2A                                1375     1100                     1375  1097

PCS1350P (PRIME)                    4012-46TWG3A                                1350     1080                     1364  1091

PCS1350P (STANDBY)                  4012-46TWG3A                                1485     1188                     1500  1200

PCS1500P (PRIME)                    4012-46TAG2A                                1500     1200                     1513  1210

PCS1500P (STANDBY)                  4012-46TAG2A                                1650     1320                     1663  1330

PCS1700P (PRIME)                    4012-46TAG3A                                1720     1366                     1706  1366

PCS1700P (STANDBY)                  4012-46TAG3A                                1890     1512                     1875  1500

RATING DEFINITIONS

Prime Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in lieu of

commercially purchased power.       There is no limitation to the annual hours  of operation and these models

can supply 10% overload power       for 1 hour in 12 hours.

Standby Power

These ratings are applicable for    supplying continuous electrical power (at   variable load) in the event of a

utility power failure. No overload  is permitted on these ratings.

DIMENSIONS AND    WEIGHTS

Genset Models:           Net kg     Length mm                       Width mm             Height mm

PCS1250P                 8900                 4730                              1780     2450

PCS1350P                 9000                 4730                              1980     2450

PCS1500P                 10000                4990                              2190     2510

PCS1700P                 10600                5100                              2160     2810
             PERKINS ENGINE TECHNICAL DATA

Generating Set Model:        PCS1250P            PCS1350P                            PCS1500P      PCS1700P

Engine Manufacturer:         PERKINS             PERKINS                             PERKINS       PERKINS

Model:                       4012-46TWG2A        4012-46TWG3A                 4012-46TAG2A         4012-46TAG3A

Number of Cylinder:          60° 12 VEE          60° 12 VEE                          60° 12 VEE    60° 12 VEE

Displacement:                45.8 Litre          45.8 Litre                          45.8 Litre    45.8 Litre

Cycle                        4 stroke            4 stroke                            4 stroke      4 stroke

Cooling System               Water cooled        Water cooled                        Water cooled  Water cooled

Combustion System            Direct Injection    Direct Injection             Direct Injection     Direct Injection

Bore/Stroke: (mm)            160 x 190           160 x 190                           160 x 190     160 x 190

Aspriation:                  Turbo charged A2W   Turbo charged A2W            Turbo charged A2A    Turbo charged A2A

Direction of rotation        Anti-clockwise      Anti-clockwise               Anti-clockwise       Anti-clockwise

Lub. Oil Capacity ltrs:      177                 177                                 177           177

Coolant capacity ltrs:       201                 201                                 210           207

Electrical equipment         24vDC               24vDC                               24vDC         24vDC

Compression Ratio:           13.6:1              13.6:1                              13.6:1        13.6:1

                                                 50 hz

Engine Speed:                1500rpm             1500rpm                             1500rpm       1500rpm

Maximum Continous

Power at Flywheel: kw        1055                1149                                1267          1440

Maximum Standby

Power at Flywheel: kw        1166                1263                                1395          1583

Fuel Cons: L/hr

                 110%        288                 318                                 341           405

                 100%        259                 283                                 310           370

                   75%       196                 213                                 234           275

                   50%       143                 151                                 157           187

                                                 60hz

Engine Speed:                1800rpm             1800rpm                             1800rpm       1800rpm

Maximum Continous

Power at Flywheel: kw        1055                1149                                1272          1440

Maximum Standby

Power at Flywheel: kw        1166                1263                                1399          1583

Fuel Cons: L/hr

                 110%        288                 325                                 351           400

                 100%        259                 291                                 319           361

                   75%       196                 N/A                                 195           226

                   50%       143                 N/A                                 171           188

NOTE: All engine performance data based on our maximum continuous rating at the standard reference conditions specified.

Fuel consumption data at full load with a diesel fuel with a specific gravity of 0.85 conforming to BS2869:1988, Class A2

In line with our policy  of  continuous product  development, we reserve the  right  to change specifications without notice.

                                                 ALTERNATOR MODELS

Mecc Alte (UK)               ECO43-2L            ECO43-VL                            ECO46-1S      ECO46-2S

Newage Stamford              S6L1D-G             S6L1D-H                             S7L1D-C       S7L1D-E

Leroy Somer                  LSA50.2M6           LSA50.2L7                           LSA50.2L8     LSA52.3S5
STANDARD SUPPLY:                                                           Event log

12/24 volt axial starter motor                                             Additional engine parameter metering via CAN (engine permitting)

12/24 volt heavy duty batteries

Engine driven charging alternator                                          PROTECTIONS:

Engine starting motor

Set mounted heavy duty tropical radiator an pusher fan                     Generator over-volts - shutdown

Fuel oil filter                                                            Generator under-volts - shutdown

Lube oil filter                                                            Mains out of limits

Air intake filter                                                          Mains under volts

Energised to run solenoid                                                  Mains over volts

Low oil pressure switch                                                    Mains under frequency

High engine temperature switch                                             Mains over frequency

Industrial silencer with flexible section                                  Over speed - shutdown

Mechanical/electrical governor or ECM (check with sales)                   Under speed - shutdown

8hr base fuel tank up to 800kva                                            Over frequency Hz - shutdown

Open Skid base above 800kva                                                Under frequency Hz - shutdown

Rubber AVMs                                                                High current - alarm

One set operation manuals                                                  Battery charge fail - alarm

One set engine and alternator maintenance books                            Emergency stop

One set electrical schematic drawings                                      Low oil pressure - shutdown

                                                                           High engine temperature - shutdown

TESTING All units are fully tested in our works prior to depatch           Fail to start - alarm

                                                                           High battery volts - alarm

WARRANTY All PowerCo equipment carries a full 12 month                     Low battery volts - alarm

warranty in accordance with our conditions of sale. 24 month               Fail to come to rest - alarm

warranties are available for standby units running at limited              Loss of speed sensing signal - alarm

hours (please check with sales for full details).                          LED indication indicates - alarm

                                                                           (amber) or shutdown (red flashing)

AVAILABLE OPTIONS:                                                         USB programming port - standard printer     cable  connection

55DBA-85DBA weatherproof acoustic canopies and containers                  TIMERS:

Residential silencers

Critical silencers                                                         Start delay

Full EEC trailers                                                          Stop delay

Non EEC trailers                                                           Crank/crank rest timer

Free standing fuel tanks                                                   Engagement attempt an        manual  crank  limit

Bunded fuel tanks                                                          Safety on delay timer

Automatic fuel make-up system                                              Warm up timer

Fuel level warnings                                                        Cooling timer

CE certification                                                           Exercise scheduler

Unilimited other options are available (contact sales for details)         Energise to stop timer

ALTERNATOR:                                                                CONTROL SYSTEM UPGRADES:

We use Cummins Generator Technology (Newage        Stamford),       Leroy  7320 gives the following extras:

Somer of France and also Mecc Alte of the UK.                              (Standard supply above 750kVA)

Brushless revolving field                                                  Generator power factor

4 pole                                                                     Generator phase sequence

Class H temperature rise 125/40                                            Generator kVA

Class H Insulation                                                         Generator kVA/hr

Automatic voltage regulator                                                Generator kVAr

Single bearing                                                             Generator kVAr/hr

0.5% - 1% voltage regulation                                               Generator kW

TIF 50/NEMA MGI-22-43                                                      Generator kW/hr

THF>3%                                                                     Load shedding control

RFI to BS800                                                               Dummy load control

50HZ voltage range - 380/220 - 415/240v                                    Dual mutual

60HZ voltage range - 220/127 - 480/277v                                    Remote SCADA monitoring (wired)

                                                                           SMS messaging (modem required)

SET MOUNTED DIGITAL CONTROL SYSTEM:                                        SMS start/stop (modem required)

                                                                           Ethernet comms (additional module     required)

Deep Sea Electronics model 6120 microprocessor engine controller           I/O expansion

provides metering and alarm facilities via the LCD display as follows:     RS232 & RS484 comms

Emergency stop push button

Generator volts line/line                                                  8610 auto-synchronising unit gives you the following upgrades:-

Generator volts line/neutral                                               Synchroscope display

Generator amps 3 phase                                                     Bus volts line/line

Generator frequency Hz                                                     Bus volts line/neutral

Mains volts line/line                                                      Bus frequency Hz

Mains volts line/neutral                                                   Bus phase sequence

Mains frequency Hz                                                         Full automatic synchronising

Engine speed                                                               Automatic load sharing

Engine oil pressure                                                        Automatic load level demand (switches units on and off line

Engine coolant temperature                                                 depending on load levels)

Engine battery/volts                                                       Modbus RTU/TCP

Engine hours run

                                                                           Modbus RTU/TCP

