URL: https://powerlinkenergy.com/product/ec-series/
Accessed: 2026-11-14

EC Series | Cummins Diesel Generator Set 30-1500kVA - PowerLink Global
Search
Discover PowerLink
Business Sectors
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Combined Heat and Power
Continuous and UPS Power
Mining Power
Portable Energy
Construction Power
Oil and Gas Power
Prime Power
Standby Power Systems
Rental Power
Telecom Backup Power
Data Center Power
Service Center
After-Sales Service
Parts Support
Resources
News and Events
Downloads
Project Cases
Contact Us
Talk to Sales
Customer Support
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
About Us
Discover PowerLink
News and Events
Blog
Career
Case
Contact Us
Sales Inquiry
To be our partner
How to reach us
After-Sales Service
Join Us
Search
Login
DPMS
IMS
Enerweb
Home > Products > EC Series
30-1500kVA
EC Series
The EC Series diesel generator sets offer a versatile power range from 30 kVA to 1500 kVA, featuring premium Cummins engines and Stamford alternators. These Cummins engine generators are engineered to provide exceptional reliability and durability. They serve effectively as both a continuous power source and a robust solution for emergency or backup power.
With their cost-effective design, the EC Series generators offer excellent performance and efficiency for various applications.
Inquiry Now
Quick Star
Fast startup with strong load surge
capability
Portable
Easy to transport and install.
User-Friendly
Plug-and-play operation.
Reliable
Performs well in harsh conditions.
Features
Parameter
Download
Video
Application
Case & Solution
FAQs
Features
Reliable & Durable
Delivers stable power in harsh conditions
Quick startup with strong load surge capacity
Strong load surge capacity
User-friendly
Simple plug-and-play operation
Ask an Expert
PowerLink provides tailored, high-efficiency energy solutions for sustainable power around the world.
86-2157-858-099 ext 8820
info@powerlinkenergy.com
EC Series Specification
GMS30CS
GMS42CS
GMS60CS
GMS80CS
GMS100CS
GMS150CS
GMS180CS
GMS200CS
GMS250CS
GMS320CS
GMS380CS
GMS450CS
GMS500CS
GMS650CS
GMS800CS
GMS900CS
GMS1000CS
GMS1250CS
GMS1500CS
GMS30CS
| Engine Model | 4B3.9-G1 | 4B3.9-G1 | 4B3.9-G1 | 4B3.9-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW
GMS30CS-Specification
Download
GMS30CS-Parts Manual
Register & Download
GMS30CS-Warranty Manual
Register & Download
GMS30CS-Brochure Manual
Register & Download
GMS42CS
| Engine Model | 4BT3.9-G1 | 4BT3.9-G1 | 4BT3.9-G1 | 4BT3.9-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 43 kVA / 34 kW | 43 kVA / 34 kW | 43 kVA / 34 kW | 43 kVA / 34 kW
| ESP | 47 kVA / 37 kW | 47 kVA / 37 kW | 47 kVA / 37 kW | 47 kVA / 37 kW
GMS42CS-Specification
Download
GMS42CS-Parts Manual
Register & Download
GMS42CS-Warranty Manual
Register & Download
GMS42CS-Brochure Manual
Register & Download
GMS60CS
| Engine Model | 4BTA3.9-G2 | 4BTA3.9-G2 | 4BTA3.9-G2 | 4BTA3.9-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW
| ESP | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW
GMS60CS-Specification
Download
GMS60CS-Parts Manual
Register & Download
GMS60CS-Warranty Manual
Register & Download
GMS60CS-Brochure Manual
Register & Download
GMS80CS
| Engine Model | 4BTA3.9-G11 | 4BTA3.9-G11 | 4BTA3.9-G11 | 4BTA3.9-G11
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW
| ESP | 88 kVA / 70 kW | 88 kVA / 70 kW | 88 kVA / 70 kW | 88 kVA / 70 kW
GMS80CS-Specification
Download
GMS80CS-Parts Manual
Register & Download
GMS80CS-Warranty Manual
Register & Download
GMS80CS-Brochure Manual
Register & Download
GMS100CS
| Engine Model | 6BT5.9-G2 | 6BT5.9-G2 | 6BT5.9-G2 | 6BT5.9-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 100kVA / 80 kW | 100kVA / 80 kW | 100kVA / 80 kW | 100kVA / 80 kW
| ESP | 110 kVA / 88 kW | 110 kVA / 88 kW | 110 kVA / 88 kW | 110 kVA / 88 kW
GMS100CS-Specification
Download
GMS100CS-Parts Manual
Register & Download
GMS100CS-Warranty Manual
Register & Download
GMS100CS-Brochure Manual
Register & Download
GMS150CS
| Engine Model | 6CTA8.3-G2 | 6CTA8.3-G2 | 6CTA8.3-G2 | 6CTA8.3-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW
| ESP | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW
GMS150CS-Specification
Download
GMS150CS-Parts Manual
Register & Download
GMS150CS-Warranty Manual
Register & Download
GMS150CS-Brochure Manual
Register & Download
GMS180CS
| Engine Model | 6CTA8.3-G1 | 6CTA8.3-G1 | 6CTA8.3-G1 | 6CTA8.3-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 190 kVA / 144 kW | 190 kVA / 144 kW | 190 kVA / 144 kW | 190 kVA / 144 kW
| ESP | 198 kVA / 158 kW | 198 kVA / 158 kW | 198 kVA / 158 kW | 198 kVA / 158 kW
GMS180CS-Specification
Download
GMS180CS-Parts Manual
Register & Download
GMS180CS-Warranty Manual
Register & Download
GMS180CS-Brochure Manual
Register & Download
GMS200CS
| Engine Model | 6CTA8.3-G1 | 6CTA8.3-G1 | 6CTA8.3-G1 | 6CTA8.3-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 190 kVA / 144 kW | 190 kVA / 144 kW | 190 kVA / 144 kW | 190 kVA / 144 kW
| ESP | 198 kVA / 158 kW | 198 kVA / 158 kW | 198 kVA / 158 kW | 198 kVA / 158 kW
GMS200CS-Specification
Download
GMS200CS-Parts Manual
Register & Download
GMS200CS-Warranty Manual
Register & Download
GMS200CS-Brochure Manual
Register & Download
GMS250CS
| Engine Model | 6LTAA8.9-G2 | 6LTAA8.9-G2 | 6LTAA8.9-G2 | 6LTAA8.9-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW
| ESP | 275 kVA / 220 kW | 275 kVA / 220 kW | 275 kVA / 220 kW | 275 kVA / 220 kW
GMS250CS-Specification
Download
GMS250CS-Parts Manual
Register & Download
GMS250CS-Warranty Manual
Register & Download
GMS250CS-Brochure Manual
Register & Download
GMS320CS
| Engine Model | 6LTAA9.5-G1 | 6LTAA9.5-G1 | 6LTAA9.5-G1 | 6LTAA9.5-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 320 kVA / 256 kW | 320 kVA / 256 kW | 320 kVA / 256 kW | 320 kVA / 256 kW
| ESP | 352 kVA / 282 kW | 352 kVA / 282 kW | 352 kVA / 282 kW | 352 kVA / 282 kW
GMS320CS-Specification
Download
GMS320CS-Parts Manual
Register & Download
GMS320CS-Warranty Manual
Register & Download
GMS320CS-Brochure Manual
Register & Download
GMS380CS
| Engine Model | 6ZTAA13-G3 | 6ZTAA13-G3 | 6ZTAA13-G3 | 6ZTAA13-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 388 kVA / 310 kW | 388 kVA / 310 kW | 388 kVA / 310 kW | 388 kVA / 310 kW
| ESP | 425 kVA / 340 kW | 425 kVA / 340 kW | 425 kVA / 340 kW | 425 kVA / 340 kW
GMS380CS-Specification
Download
GMS380CS-Parts Manual
Register & Download
GMS380CS-Warranty Manual
Register & Download
GMS380CS-Brochure Manual
Register & Download
GMS450CS
| Engine Model | QSZ13-G2 | QSZ13-G2 | QSZ13-G2 | QSZ13-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 450 kVA / 360 kW | 450 kVA / 360 kW | 450 kVA / 360 kW | 450 kVA / 360 kW
| ESP | 495 kVA / 396 kW | 495 kVA / 396 kW | 495 kVA / 396 kW | 495 kVA / 396 kW
GMS450CS-Specification
Download
GMS450CS-Parts Manual
Register & Download
GMS450CS-Warranty Manual
Register & Download
GMS450CS-Brochure Manual
Register & Download
GMS500CS
| Engine Model | QSZ13-G3 | QSZ13-G3 | QSZ13-G3 | QSZ13-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW
| ESP | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW
GMS500CS-Specification
Download
GMS500CS-Parts Manual
Register & Download
GMS500CS-Warranty Manual
Register & Download
GMS500CS-Brochure Manual
Register & Download
GMS650CS
| Engine Model | KTA19-G8 | KTA19-G8 | KTA19-G8 | KTA19-G8
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| ESP | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW
GMS650CS-Specification
Download
GMS650CS-Parts Manual
Register & Download
GMS650CS-Warranty Manual
Register & Download
GMS650CS-Brochure Manual
Register & Download
GMS800CS
| Engine Model | KTA38-G2B | KTA38-G2B | KTA38-G2B | KTA38-G2B
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW
| ESP | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW
GMS800CS-Specification
Download
GMS800CS-Parts Manual
Register & Download
GMS800CS-Warranty Manual
Register & Download
GMS800CS-Brochure Manual
Register & Download
GMS900CS
| Engine Model | KTA38-G2A | KTA38-G2A | KTA38-G2A | KTA38-G2A
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 900 kVA / 720 kW | 900 kVA / 720 kW | 900 kVA / 720 kW | 900 kVA / 720 kW
| ESP | 990 kVA / 792 kW | 990 kVA / 792 kW | 990 kVA / 792 kW | 990 kVA / 792 kW
GMS900CS-Specification
Download
GMS900CS-Parts Manual
Register & Download
GMS900CS-Warranty Manual
Register & Download
GMS900CS-Brochure Manual
Register & Download
GMS1000CS
| Engine Model | KTA38-G5 | KTA38-G5 | KTA38-G5 | KTA38-G5
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1000 kVA / 800 kW | 1000 kVA / 800 kW | 1000 kVA / 800 kW | 1000 kVA / 800 kW
| ESP | 1100 kVA / 880 kW | 1100 kVA / 880 kW | 1100 kVA / 880 kW | 1100 kVA / 880 kW
GMS1000CS-Specification
Download
GMS1000CS-Parts Manual
Register & Download
GMS1000CS-Warranty Manual
Register & Download
GMS1000CS-Brochure Manual
Register & Download
GMS1250CS
| Engine Model | KTA50–G3 | KTA50–G3 | KTA50–G3 | KTA50–G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1250kVA / 1000 kW | 1250kVA / 1000 kW | 1250kVA / 1000 kW | 1250kVA / 1000 kW
| ESP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
GMS1250CS-Specification
Download
GMS1250CS-Parts Manual
Register & Download
GMS1250CS-Warranty Manual
Register & Download
GMS1250CS-Brochure Manual
Register & Download
GMS1500CS
| Engine Model | KTA50-GS8 | KTA50-GS8 | KTA50-GS8 | KTA50-GS8
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
GMS1500CS-Specification
Download
GMS1500CS-Parts Manual
Register & Download
GMS1500CS-Warranty Manual
Register & Download
GMS1500CS-Brochure Manual
Register & Download
Video
Applications
Mining
Port
Construction
Back-up Power
Mining
PowerLink’s EC Series delivers a flexible product range, crafted to meet diverse application and installation needs—seamlessly fitting Mining, Ports, Construction, prime and backup power.
Mining Application
Port
The EC Series from PowerLink offers a varied product selection that addresses broad application/installation requirements—ideal for Mining, Ports, Construction, plus prime/backup power use cases.
Port Application
Construction
PowerLink EC Series: Adaptable products for diverse application & installation needs—tailored for Mining, Ports, Construction, prime/backup power.
Construction Application
Back-up Power
PowerLink offers a variety of products within the EC Series to meet diverse application needs and installation requirements, ideal for Mining, Port, Construction, Prime power and back-up power
Back-up Power Application
Case & Solution
500KVA Emergency Power Project
Location: Nepal
Equipment: 1*GMS500CS Diesel Generator
Electric output mode: Emergency Power
Field / fuel: Stadium Centre / Diesel
Total output power: 500KVA
Learn More
Australian Remote Copper Mine
Location: Central QLD, Australia
Equipment: 3*GMS1375CS-AU & 1*WCS550CS-AU
Electric output mode: Prime Supply
Field / fuel: Mining / Diesel
Total output power: 4MVA
Learn More
Africa Water Station Power Project
Location: Baborone, Africa
Equipment: 1*GMS500CS+1*GMS250CS
Electric output mode: Prime Power
Field / fuel: Power Station / Diesel
Total output power: 750KVA
Learn More
Accessories
ATS Panel
Load Bank
Trailer
Water Jacket Preheater
Related Products
RG Series
The RG series rental diesel generator set is designed specifically for the rental market, providing a reliable mobile energy solution. Equipped with a high-quality international brand engine, it ensures dependable and stable operation, catering to diverse customer needs.
RG Series
Free Quote
EB Series
The EB series diesel genset is a reliable, clean, fuel-efficient, and cost-effective choice of power products...
EB Series
Free Quote
QSV Series
The QSV range of diesel generators, powered by PowerLink, Perkins, Kubota, and Cummins engines, provides 10 kVA to 2500 kVA for reliable and efficient power.
QSV Series
Free Quote
HV Series
The HV range of diesel generators, powered by Mitsubishi, Perkins, and Cummins engines, provides 1250 kVA to3250 kVA for reliable and efficient power.
HV Series
Free Quote
FAQs
How to choose your new power generation equipment?
Many customers need to consider the technical and economic feasibility of diesel power generation solutions. Usually the diesel genset is combined with the external large power grid, and the energy supply complements each other, which can improve the reliability and flexibility of the entire system.
To find a cost-effective, technically reliable and more environmentally friendly power generation solution, we recommend that you consider the following important factors when choosing a power generation equipment:
The most important thing is the installation cost. Diesel genset solutions offer very competitive installation costs compared to other power generation systems, with a limited footprint for a single kilowatt project.
Power generation efficiency. The power generation efficiency of diesel gensets directly affects the economy of the project. PowerLink diesel gensets are efficient and offer a high value.
Manufacturing and commissioning time. PowerLink diesel gensets usually take 3 to 6 months from production time plus construction and commissioning time. Your cash on delivery time will be shorter if you have it in stock.
Modular installation solution. Considering that the equipment is ultimately delivered safely to the installation site, the modular structure makes project installation easier and commissioning simpler and faster.
Another very important factor in determining the choice of power generation equipment: the operating expenses associated with the equipment. These aspects need to be considered: service intervals, spare parts costs, downtime during maintenance, and the entire working cycle of the equipment before the overhaul. Based on our long experience, we offer multi-year service contracts for PowerLink gensets. This can help reduce the need for spare parts and can predict service times in advance, reducing operating costs throughout the engine’s working life.
Help you select the most suitable equipment through the load analysis of the project. PowerLink’s wide range of diesel engines (5 to 3250KVA) will help you find the right solution for you.
The surrounding environmental conditions will have an impact on the use of the equipment, thus affecting its actual power output capacity. In other words, in some cases, your power output may be much lower than the rated power. If you plan to operate equipment at high temperatures and/or altitudes significantly above sea level, be aware of this factor.
How is the genset noise reduced?
The following three methods are usually used for noise reduction:
Exhaust noise reduction: exhaust noise is the main source of generator noise, and a special muffler is usually selected for noise reduction.
Reducing axial fan noise.
Sound insulation and noise reduction treatment of the machine room and genset vibration isolation.
What is the backpower? What are the two serious consequences?
The case of self-provided generator sending power to the municipal network is called reverse power supply. There are two kinds of serious consequences:
The municipal power grid is not cut off, and the city network power supply and the self-provided generator power supply produce non-synchronous operation, which will destroy the unit. If the capacity of the self-provided generator is large, it will also cause the municipal power grid to shake.
The city network has been outage is being tested, and its self-provided generator provides power backwards. It will electrocute some of the inspection staff.
What are the reasons why the water temperature is high and the alarm stops and cannot be used?
Water tank leakage or insufficient water;
The water temperature sensor is damaged.
The water tank waterway dirt is too thick, or the heat sink oil is too much.
Fan belt wear is too large, and there is insufficient pressure.
Pump wear, pump water is insufficient.
The thermostat opening Angle is not enough; there is a stuck phenomenon.
The cylinder gasket is damaged, and the water channel is connected to the cylinder.
The cylinder liner wears too much, and there is local water seepage.
The ventilation of the equipment room does not meet the requirements.
Engine overload operation;
Excessive fuel supply (including engine weakness).
How is the genset used in coordination with the main power supply?
Stable commercial power is supplied to the power load through cables. When the main power supply is interrupted due to a power outage, a signal is sent from the transfer switch to the genset, and then the genset starts and sends the generated power to the load. When the main power supply is restored, the switch will cut off the power supply of the genset and restore it to the main power supply.
All products provided by our company are energy products
Welcome to contact us
Speak to an energy solutions expert
Follow Us
Sign up to receive email news and product information about us
Support
Get an inquiry
Global Contacts
News and Events
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Hybrid System – AI Computing Power Station
Hybrid System – Mine Camp
Cold Region Diesel Generator
Tropical Region Diesel Generator
Mini Container Diesel Generator
Data Center Diesel Generator
About Us
PowerLink has been recognised as a leading and professional manufacturer in the energy industry. We manufacture quality Diesel generators, gas gensets, gas cogeneration, lighting towers, air compressors, hybrid energy system, micro-grid energy system and energy saving products.
info@powerlinkenergy.com
Follow us on Linkedin
Sales inquiry
To be our Partner
