URL: https://powerlinkenergy.com/product/ep-series/
Accessed: 2026-11-14

EP Series | Perkins Diesel Generator 6-2250kVA for Reliable Power - PowerLink Global
Search
Discover PowerLink
Business Sectors
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Combined Heat and Power
Continuous and UPS Power
Mining Power
Portable Energy
Construction Power
Oil and Gas Power
Prime Power
Standby Power Systems
Rental Power
Telecom Backup Power
Data Center Power
Service Center
After-Sales Service
Parts Support
Resources
News and Events
Downloads
Project Cases
Contact Us
Talk to Sales
Customer Support
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
About Us
Discover PowerLink
News and Events
Blog
Career
Case
Contact Us
Sales Inquiry
To be our partner
How to reach us
After-Sales Service
Join Us
Search
Login
DPMS
IMS
Enerweb
Home > Products > EP Series
6-2250kVA
EP Series
The EP Series generators, equipped with Perkins engines, deliver a robust power range of 6 to 2250 kVA. Renowned for their reliability and durability, these Perkins engine generator are ideal for various applications, whether as a primary continuous power source or a rapid emergency backup.
Designed to meet the diverse demands of different projects, the EP Series provides versatile solutions tailored to specific working conditions. PowerLink ensures that investors receive products that effectively address various application needs, whether for industrial, commercial, or critical infrastructure environments.
Inquiry Now
Tier 2 Compliant
Meets emission standards
Portable
Easy to transport and install.
User-Friendly
Plug-and-play operation.
Durable
Strong output in harsh conditions
Features
Parameter
Download
Video
Application
Case & Solution
FAQs
Features
Modular structural design
Performs well in harsh conditions
Plug-and-play
Strong load surge capacity, easy to operate
Low noise, high protection level
Easy maintenance
Ask an Expert
PowerLink provides tailored, high-efficiency energy solutions for sustainable power around the world.
86-2157-858-099 ext 8820
info@powerlinkenergy.com
EP Series Specification
WPS10S
WPS13S
WPS15S
WPS20S
WPS30S
WPS45S
WPS60S
WPS80S
WPS100S
WPS135S
WPS150BS
WPS180BS
WPS200BS
WPS250S
WPS300S
WPS350S
WPS400S
WPS450S
WPS500S
WPS600S
WPS650S
WPS725S
WPS750S
WPS800S
WPS900S
WPS1000S
WPS1125S
WPS1250S
WPS1500S
WPS1710S
WPS1850S
WPS2000S
WPS2250S
WPS10S
| Engine Model | 403D-11G | 403D-11G | 403D-11G | 403D-11G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW
| ESP | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW
WPS10S-Specification
Download
WPS10S-Parts Manual
Register & Download
WPS10S-Warranty Manual
Register & Download
WPS10S-Brochure Manual
Register & Download
WPS13S
| Engine Model | 403D-15G | 403D-15G | 403D-15G | 403D-15G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 13 kVA / 10 kW | 13 kVA / 10 kW | 13 kVA / 10 kW | 13 kVA / 10 kW
| ESP | 14 kVA / 11 kW | 14 kVA / 11 kW | 14 kVA / 11 kW | 14 kVA / 11 kW
WPS13S-pecification
Download
WPS13S-Parts Manual
Register & Download
WPS13S-Warranty Manual
Register & Download
WPS13S-Brochure Manual
Register & Download
WPS15S
| Engine Model | 403A-15G2 | 403A-15G2 | 403A-15G2 | 403A-15G2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW
| ESP | 17 kVA / 13 kW | 17 kVA / 13 kW | 17 kVA / 13 kW | 17 kVA / 13 kW
WPS15S-Specification
Download
WPS15S-Parts Manual
Register & Download
WPS15S-Warranty Manual
Register & Download
WPS15S-Brochure Manual
Register & Download
WPS20S
| Engine Model | 404D-22G | 404D-22G | 404D-22G | 404D-22G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW
| ESP | 21.5 kVA / 17.2 kW | 21.5 kVA / 17.2 kW | 21.5 kVA / 17.2 kW | 21.5 kVA / 17.2 kW
WPS20S-Specification
Download
WPS20S-Parts Manual
Register & Download
WPS20S-Warranty Manual
Register & Download
WPS20S-Brochure Manual
Register & Download
WPS30S
| Engine Model | 1103A-33G | 1103A-33G | 1103A-33G | 1103A-33G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 26.4 kW | 33 kVA / 26.4 kW | 33 kVA / 26.4 kW | 33 kVA / 26.4 kW
WPS30S-Specification
Download
WPS30S-Parts Manual
Register & Download
WPS30S-arranty Manual
Register & Download
WPS30S-Brochure Manual
Register & Download
WPS45S
| Engine Model | 1103A-33TG1 | 1103A-33TG1 | 1103A-33TG1 | 1103A-33TG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW
| ESP | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW
WPS45S-Specification
Download
WPS45S-Parts Manual
Register & Download
WPS45S-Warranty Manual
Register & Download
WPS45S-Brochure Manual
Register & Download
WPS60S
| Engine Model | 1103A-33TG2 | 1103A-33TG2 | 1103A-33TG2 | 1103A-33TG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW
| ESP | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW
WPS60S-Specification
Download
WPS60S-Parts Manual
Register & Download
WPS60S-Warranty Manual
Register & Download
WPS60S-Brochure Manual
Register & Download
WPS80S
| Engine Model | 1104A-44TG2 | 1104A-44TG2 | 1104A-44TG2 | 1104A-44TG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW
| ESP | 83.7 kVA / 67 kW | 83.7 kVA / 67 kW | 83.7 kVA / 67 kW | 83.7 kVA / 67 kW
WPS80S-Specification
Download
WPS80S-Parts Manual
Register & Download
WPS80S-Warranty Manual
Register & Download
WPS80S-Brochure Manual
Register & Download
WPS100S
| Engine Model | 1104C-44TAG2 | 1104C-44TAG2 | 1104C-44TAG2 | 1104C-44TAG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 100 kVA / 80 kW | 100 kVA / 80 kW | 100 kVA / 80 kW | 100 kVA / 80 kW
| ESP | 110 kVA / 88 kW | 110 kVA / 88 kW | 110 kVA / 88 kW | 110 kVA / 88 kW
WPS100S-Specification
Download
WPS100S-Parts Manual
Register & Download
WPS100S-arranty Manual
Register & Download
WPS100S-Brochure Manual
Register & Download
WPS135S
| Engine Model | 1106A-70TG1 | 1106A-70TG1 | 1106A-70TG1 | 1106A-70TG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 135 kVA / 108 kW | 135 kVA / 108 kW | 135 kVA / 108 kW | 135 kVA / 108 kW
| ESP | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW
WPS135S-Specification
Download
WPS135S-Parts Manual
Register & Download
WPS135S-Warranty Manual
Register & Download
WPS135S-Brochure Manual
Register & Download
WPS150BS
| Engine Model | 1106A-70TG2 | 1106A-70TG2 | 1106A-70TG2 | 1106A-70TG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW
| ESP | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW
WPS150BS-Specification
Download
WPS150BS-Parts Manual
Register & Download
WPS150BS-Warranty Manual
Register & Download
WPS150BS-chure Manual
Register & Download
WPS180BS
| Engine Model | 1106A-70TAG3 | 1106A-70TAG3 | 1106A-70TAG3 | 1106A-70TAG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 180 kVA / 144 kW | 180 kVA / 144 kW | 180 kVA / 144 kW | 180 kVA / 144 kW
| ESP | 198 kVA / 158 kW | 198 kVA / 158 kW | 198 kVA / 158 kW | 198 kVA / 158 kW
WPS180BS-Specification
Download
WPS180BS-Parts Manual
Register & Download
WPS180BS-Warranty Manual
Register & Download
WPS180BS-Brochure Manual
Register & Download
WPS200BS
| Engine Model | 1306C-E87TAG3 | 1306C-E87TAG3 | 1306C-E87TAG3 | 1306C-E87TAG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW
| ESP | 213.7 kVA / 171 kW | 213.7 kVA / 171 kW | 213.7 kVA / 171 kW | 213.7 kVA / 171 kW
WPS200BS-Specification
Download
WPS200BS-Parts Manual
Register & Download
WPS200BS-Warranty Manual
Register & Download
WPS200BS-Brochure Manual
Register & Download
WPS250S
| Engine Model | 1306C-E87TAG6 | 1306C-E87TAG6 | 1306C-E87TAG6 | 1306C-E87TAG6
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW
| ESP | 260 kVA / 208 kW | 260 kVA / 208 kW | 260 kVA / 208 kW | 260 kVA / 208 kW
WPS250S-Specification
Download
WPS250S-Parts Manual
Register & Download
WPS250S-Warranty Manual
Register & Download
WPS250S-Brochure Manual
Register & Download
WPS300S
| Engine Model | 1606A-E93TAG5 | 1606A-E93TAG5 | 1606A-E93TAG5 | 1606A-E93TAG5
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 300 kVA / 240 kW | 300 kVA / 240 kW | 300 kVA / 240 kW | 300 kVA / 240 kW
| ESP | 330 kVA / 264 kW | 330 kVA / 264 kW | 330 kVA / 264 kW | 330 kVA / 264 kW
WPS300S-Specification
Download
WPS300S-Parts Manual
Register & Download
WPS300S-Warranty Manual
Register & Download
WPS300S-Brochure Manual
Register & Download
WPS350S
| Engine Model | 2206A-E13TAG2 | 2206A-E13TAG2 | 2206A-E13TAG2 | 2206A-E13TAG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 350 kVA / 280 kW | 350 kVA / 280 kW | 350 kVA / 280 kW | 350 kVA / 280 kW
| ESP | 385 kVA / 308 kW | 385 kVA / 308 kW | 385 kVA / 308 kW | 385 kVA / 308 kW
WPS350S-Specification
Download
WPS350S-Parts Manual
Register & Download
WPS350S-Warranty Manual
Register & Download
WPS350S-Brochure Manual
Register & Download
WPS400S
| Engine Model | 2206A-E13TAG3 | 2206A-E13TAG3 | 2206A-E13TAG3 | 2206A-E13TAG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 400 kVA / 320 kW | 400 kVA / 320 kW | 400 kVA / 320 kW | 400 kVA / 320 kW
| ESP | 440 kVA / 352 kW | 440 kVA / 352 kW | 440 kVA / 352 kW | 440 kVA / 352 kW
WPS400S-Specification
Download
WPS400S-Parts Manual
Register & Download
WPS400S-Warranty Manual
Register & Download
WPS400S-Brochure Manual
Register & Download
WPS450S
| Engine Model | 2506C-E15TAG1 | 2506C-E15TAG1 | 2506C-E15TAG1 | 2506C-E15TAG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 450 kVA / 360 kW | 450 kVA / 360 kW | 450 kVA / 360 kW | 450 kVA / 360 kW
| ESP | 495 kVA / 396 kW | 495 kVA / 396 kW | 495 kVA / 396 kW | 495 kVA / 396 kW
WPS450S-Specification
Download
WPS450S-Parts Manual
Register & Download
WPS450S-Warranty Manual
Register & Download
WPS450S-Brochure Manual
Register & Download
WPS500S
| Engine Model | 2506C-E15TAG2 | 2506C-E15TAG2 | 2506C-E15TAG2 | 2506C-E15TAG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW
| ESP | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW
WPS500S-Specification
Download
WPS500S-Parts Manual
Register & Download
WPS500S-Warranty Manual
Register & Download
WPS500S-Brochure Manual
Register & Download
WPS600S
| Engine Model | 2806C-E18TAG1 | 2806C-E18TAG1 | 2806C-E18TAG1 | 2806C-E18TAG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 600 kVA / 480 kW | 600 kVA / 480 kW | 600 kVA / 480 kW | 600 kVA / 480 kW
| ESP | 660 kVA / 528 kW | 660 kVA / 528 kW | 660 kVA / 528 kW | 660 kVA / 528 kW
WPS600S-Specification
Download
WPS600S-Parts Manual
Register & Download
WPS600S-Warranty Manual
Register & Download
WPS600S-Brochure Manual
Register & Download
WPS650S
| Engine Model | 2806C-E18TAG2 | 2806C-E18TAG2 | 2806C-E18TAG2 | 2806C-E18TAG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW
| ESP | 715 kVA / 572 kW | 715 kVA / 572 kW | 715 kVA / 572 kW | 715 kVA / 572 kW
WPS650S-Specification
Download
WPS650S-Parts Manual
Register & Download
WPS650S-Warranty Manual
Register & Download
WPS650S-Brochure Manual
Register & Download
WPS725S
| Engine Model | 4006-23TAG3A | 4006-23TAG3A | 4006-23TAG3A | 4006-23TAG3A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 725 kVA / 580 kW | 725 kVA / 580 kW | 725 kVA / 580 kW | 725 kVA / 580 kW
| ESP | 798 kVA / 638 kW | 798 kVA / 638 kW | 798 kVA / 638 kW | 798 kVA / 638 kW
WPS725S-Specification
Download
WPS725S-Parts Manual
Register & Download
WPS725S-Warranty Manual
Register & Download
WPS725S-Brochure Manual
Register & Download
WPS750S
| Engine Model | 2806A-E18TTAG5 | 2806A-E18TTAG5 | 2806A-E18TTAG5 | 2806A-E18TTAG5
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 717 kVA / 617 kW | 717 kVA / 617 kW | 717 kVA / 617 kW | 717 kVA / 617 kW
| ESP | 850 kVA / 678 kW | 850 kVA / 678 kW | 850 kVA / 678 kW | 850 kVA / 678 kW
WPS750S-Specification
Download
WPS750S-Parts Manual
Register & Download
WPS750S-Warranty Manual
Register & Download
WPS750S-Brochure Manual
Register & Download
WPS800S
| Engine Model | 4006-23TAG3A | 4006-23TAG3A | 4006-23TAG3A | 4006-23TAG3A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW
| ESP | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW
WPS800S-Specification
Download
WPS800S-Parts Manual
Register & Download
WPS800S-Warranty Manual
Register & Download
WPS800S-Brochure Manual
Register & Download
WPS900S
| Engine Model | 4006-23TAG3A | 4006-23TAG3A | 4006-23TAG3A | 4006-23TAG3A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW
| ESP | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW
WPS900S-Specification
Download
WPS900S-Parts Manual
Register & Download
WPS900S-Warranty Manual
Register & Download
WPS900S-Brochure Manual
Register & Download
WPS1000S
| Engine Model | 4008-TAG2A | 4008-TAG2A | 4008-TAG2A | 4008-TAG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1000 kVA / 800 kW | 1000 kVA / 800 kW | 1000 kVA / 800 kW | 1000 kVA / 800 kW
| ESP | 1100 kVA / 880 kW | 1100 kVA / 880 kW | 1100 kVA / 880 kW | 1100 kVA / 880 kW
WPS1000S-Specification
Download
WPS1000S-Parts Manual
Register & Download
WPS1000S-Warranty Manual
Register & Download
WPS1000S-Brochure Manual
Register & Download
WPS1125S
| Engine Model | 4008-TAG3 | 4008-TAG3 | 4008-TAG3 | 4008-TAG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1125 kVA / 900 kW | 1125 kVA / 900 kW | 1125 kVA / 900 kW | 1125 kVA / 900 kW
| ESP | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW
WPS1125S-Specification
Download
WPS1125S-Parts Manual
Register & Download
WPS1125S-Warranty Manual
Register & Download
WPS1125S-Brochure Manual
Register & Download
WPS1250S
| Engine Model | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW
| ESP | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW
WPS1250S-Specification
Download
WPS1250S-Parts Manual
Register & Download
WPS1250S-Warranty Manual
Register & Download
WPS1250S-Brochure Manual
Register & Download
WPS1500S
| Engine Model | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1575 kVA / 1260 kW | 1575 kVA / 1260 kW | 1575 kVA / 1260 kW | 1575 kVA / 1260 kW
WPS1500S-Specification
Download
WPS1500S-Parts Manual
Register & Download
WPS1500S-Warranty Manual
Register & Download
WPS1500S-Brochure Manual
Register & Download
WPS1710S
| Engine Model | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW
| ESP | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW
WPS1710S-Specification
Download
WPS1710S-Parts Manual
Register & Download
WPS1710S-Warranty Manual
Register & Download
WPS1710S-Brochure Manual
Register & Download
WPS1850S
| Engine Model | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1850 kVA/ 1480 kW | 1850 kVA/ 1480 kW | 1850 kVA/ 1480 kW | 1850 kVA/ 1480 kW
| ESP | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW
WPS1850S-Specification
Download
WPS1850S-Parts Manual
Register & Download
WPS1850S-Warranty Manual
Register & Download
WPS1850S-Brochure Manual
Register & Download
WPS2000S
| Engine Model | 4016-TAG2A | 4016-TAG2A | 4016-TAG2A | 4016-TAG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW
| ESP | 2100 kVA / 1680 kW | 2100 kVA / 1680 kW | 2100 kVA / 1680 kW | 2100 kVA / 1680 kW
WPS2000S-Specification
Download
WPS2000S-Parts Manual
Register & Download
WPS2000S-Warranty Manual
Register & Download
WPS2000S-Brochure Manual
Register & Download
WPS2250S
| Engine Model | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
| ESP | 2475 kVA / 1980 kW | 2475 kVA / 1980 kW | 2475 kVA / 1980 kW | 2475 kVA / 1980 kW
WPS2250S-Specification
Download
WPS2250S-Parts Manual
Register & Download
WPS2250S-Warranty Manual
Register & Download
WPS2250S-Brochure Manual
Register & Download
Video
Applications
Mining
Port
Construction
Back-up Power
Mining
PowerLink’s EP Series serves up a versatile product lineup, engineered to match varied application needs and installation requirements—seamlessly fitting Mining, Ports, Construction, prime power and backup power use cases.
Mining Application
Port
Designed for real-world flexibility, PowerLink’s EP Series delivers a diverse range of products that cater to broad application and installation demands. It’s the reliable pick for Mining, Ports, Construction, as well as prime and backup power scenarios.
Port Application
Construction
PowerLink offers a variety of products within the EP Series to meet diverse application needs and installation requirements, ideal for Mining, Port, Construction, Prime power and back-up power
Construction Application
Back-up Power
PowerLink’s EP Series: A flexible product range that adapts to diverse application/installation needs—ideal for Mining, Ports, Construction, prime/backup power. Performance that fits your industry.
Back-up Power Application
Case & Solution
100KVA Huawei datacenter Standby Power
Location: Indonesia
Equipment: 2*WPS50S
Electric output mode: Prime Supply
Field / fuel: Datacenter / Diesel
Total output power: 100KVA
Learn More
300KVA Huawei Data Centre Standby Power
Equipment: 2*WPS150S
Electric output mode: Prime Power
Field / fuel: Data Centre / Diesel
Total output power: 300KVA
Learn More
Philippines Power Generation Project
Location: Philippines
Equipment: 3*WPS200D6S & WCS450D6S
Electric output mode: Prime & Standby Supply
Field / fuel: Leisure Centre / Diesel
Total output power: 1MVA
Learn More
Accessories
ATS Panel
Load Bank
Trailer
Water Jacket Preheater
Related Products
EB Series
The EB series diesel genset is a reliable, clean, fuel-efficient, and cost-effective choice of power products...
EB Series
Free Quote
RG Series
The RG series rental diesel generator set is designed specifically for the rental market, providing a reliable mobile energy solution. Equipped with a high-quality international brand engine, it ensures dependable and stable operation, catering to diverse customer needs.
RG Series
Free Quote
HV Series
The HV range of diesel generators, powered by Mitsubishi, Perkins, and Cummins engines, provides 1250 kVA to3250 kVA for reliable and efficient power.
HV Series
Free Quote
WCS Series
The WCS range of diesel generators, powered by Cummins engines, provides 10kVA~3500kVA for efficient power.
WCS Series
Free Quote
FAQs
Why should you purchase a PowerLink genset?
PowerLink’s goal is to achieve 100% return customers, and our professional and dedicated team allows us to achieve this goal.
Some key reasons to choose PowerLink products are:
Existing customers continue to comment on why our products have higher quality than competitors.
We are a product manufacturer, and PowerLink power products are not only produced according to IS09001, but also use our own designed software system for closed-loop research and development, manufacturing, and service management to meet customer needs and help ensure stable quality.
PowerLink has years of experience in providing various types of gensets.
We provide turnkey solutions for the construction of large-scale power plants. Based on your actual working conditions, we can offer technical solutions, product selection, engineering design, construction, and after-sales service.
In most cases, we can provide you with the fastest delivery time in the industry. We achieve this goal by keeping more products in stock and using advanced manufacturing processes while maintaining the highest quality.
Our products are well-known within the industry, and we have sold our products to over 100 countries throughout our companies’ history.
Our products are not only of reliable quality, but we are also committed to providing them at the lowest possible cost. Excellent supply chain and full chain manufacturing capabilities combine price with high-quality products, providing a perfect balance for your requirements.
How to calculate and analyse return on investment?
First, you need to determine the local energy structure, understand the cost of key elements such as electricity, gas, and fuel, as well as monthly energy cost expenditures. Please send this information to us, and our sales experts will provide you with a detailed investment return analysis.
Does the diesel generator set need to add some fuel when it is shipped out of the factory?
All diesel units are not refilled with diesel when they leave the factory.
Is the diesel generator set filled with coolant during factory transportation?
All diesel units are filled with coolant before leaving the factory.
Is the diesel generator set filled with engine oil during factory transportation?
All diesel units are filled with engine oil before leaving the factory.
All products provided by our company are energy products
Welcome to contact us
Speak to an energy solutions expert
Follow Us
Sign up to receive email news and product information about us
Support
Get an inquiry
Global Contacts
News and Events
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Hybrid System – AI Computing Power Station
Hybrid System – Mine Camp
Cold Region Diesel Generator
Tropical Region Diesel Generator
Mini Container Diesel Generator
Data Center Diesel Generator
About Us
PowerLink has been recognised as a leading and professional manufacturer in the energy industry. We manufacture quality Diesel generators, gas gensets, gas cogeneration, lighting towers, air compressors, hybrid energy system, micro-grid energy system and energy saving products.
info@powerlinkenergy.com
Follow us on Linkedin
Sales inquiry
To be our Partner
