URL: https://powerlinkenergy.com/product/qsv-series/
Accessed: 2026-11-14

QSV Series | Diesel Generator Set 10-2500kVA - PowerLink Global
Search
Discover PowerLink
Business Sectors
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Combined Heat and Power
Continuous and UPS Power
Mining Power
Portable Energy
Construction Power
Oil and Gas Power
Prime Power
Standby Power Systems
Rental Power
Telecom Backup Power
Data Center Power
Service Center
After-Sales Service
Parts Support
Resources
News and Events
Downloads
Project Cases
Contact Us
Talk to Sales
Customer Support
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
About Us
Discover PowerLink
News and Events
Blog
Career
Case
Contact Us
Sales Inquiry
To be our partner
How to reach us
After-Sales Service
Join Us
Search
Login
DPMS
IMS
Enerweb
Home > Products > QSV Series
10-2500kVA
QSV Series
The QSV series diesel generator sets are built with international brand components, featuring engines from PowerLink, Perkins, Kubota, and Cummins. These generators offer high quality, cost-effectiveness, sound insulation, and rain protection. With a power range of 10KVA to 2500KVA, they suffice as dependable primary and standby power supply sources, meeting various application needs with safety and efficiency.
Inquiry Now
Low Investment
Minimal operating costs
Moveable Design
Easily transportable and quick to install
Simple Control
Easy to operate, Plug and Play
Strong Output
Strong power output in extreme
conditions
Features
Parameter
Download
Video
Application
FAQs
Features
Low Initial Investment
Minimal Operating Costs，Low Capital & Operational Expenses
Intuitive Operation
Plug and Play Functionality
Safe & Reliable Performance
Delivers Strong Performance in Extreme Conditions
Ask an Expert
PowerLink provides tailored, high-efficiency energy solutions for sustainable power around the world.
86-2157-858-099 ext 8820
info@powerlinkenergy.com
QSV Series Parameter
QSV7KS
QSV10KS
QSV15KS
QSV18KS
QSV20KS
QSV23KS
QSV30KS
QSV37KS
QSV45KS
SG7KS
SG10KS
SG15KS
SG18KS
SG20KS
SG23KS
SG30KS
SG45KS
SG30CS
SG45CS
SG60CS
QSV10PS
QSV13PS
QSV15PS
QSV20PS
QSV30PS
QSV45PS
QSV60PS
QSV80PS
QSV100PS
QSV135PS
QSV150PS
QSV180PS
QSV200PS
QSV250PS
QSV300PS
QSV400PS
QSV450PS
QSV500PS
QSV27CS
QSV30CS
QSV42CS
QSV60CS
QSV80CS
QSV100CS
QSV135CS
QSV150CS
QSV180CS
QSV180CS
QSV200CS
QSV250CS
QSV320CS
QSV380CS
QSV440CS
QSV500CS
QSV650CS
QSV650CS
QSV800CS
QSV900CS
QSV1000CS
QSV10XS
QSV15XS
QSV20XS
QSV30XS
QSV45XS
QSV60XS
QSV70XS
QSV80XS
QSV7KS
| Engine Model | D905-BG | D905-BG | D905-BG | D905-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 7 kVA / 5 kW | 7 kVA / 5 kW | 7 kVA / 5 kW | 7 kVA / 5 kW
| ESP | 7 kVA / 6 kW | 7 kVA / 6 kW | 7 kVA / 6 kW | 7 kVA / 6 kW
QSV7KS-Specification
Download
QSV7KS-Parts Manual
Register & Download
QSV7KS-Warranty Manual
Register & Download
QSV7KS-Brochure Manual
Register & Download
QSV10KS
| Engine Model | D1105-BG | D1105-BG | D1105-BG | D1105-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW
| ESP | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW
QSV10KS-Specification
Download
QSV10KS-Parts Manual
Register & Download
QSV10KS-Warranty Manual
Register & Download
QSV10KS-Brochure Manual
Register & Download
QSV15KS
| Engine Model | D1703-BG | D1703-BG | D1703-BG | D1703-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW
| ESP | 17 kVA / 13 kW | 17 kVA / 13 kW | 17 kVA / 13 kW | 17 kVA / 13 kW
QSV15KS-Specification
Download
QSV15KS-Parts Manual
Register & Download
QSV15KS-Warranty Manual
Register & Download
QSV15KS-Brochure Manual
Register & Download
QSV18KS
| Engine Model | D1803-M-DI-BG | D1803-M-DI-BG | D1803-M-DI-BG | D1803-M-DI-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 18 kVA / 14 kW | 18 kVA / 14 kW | 18 kVA / 14 kW | 18 kVA / 14 kW
| ESP | 19 kVA / 15 kW | 19 kVA / 15 kW | 19 kVA / 15 kW | 19 kVA / 15 kW
QSV18KS-Specification
Download
QSV18KS-Parts Manual
Register & Download
QSV18KS-Warranty Manual
Register & Download
QSV18KS-Brochure Manual
Register & Download
QSV20KS
| Engine Model | V2203-BG | V2203-BG | V2203-BG | V2203-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW
| ESP | 22 kVA / 18 kW | 22 kVA / 18 kW | 22 kVA / 18 kW | 22 kVA / 18 kW
QSV20KS-Specification
Download
QSV20KS-Parts Manual
Register & Download
QSV20KS-Warranty Manual
Register & Download
QSV20KS-Brochure Manual
Register & Download
QSV23KS
| Engine Model | V2403-M-DI-BG | V2403-M-DI-BG | V2403-M-DI-BG | V2403-M-DI-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 23 kVA / 18 kW | 23 kVA / 18 kW | 23 kVA / 18 kW | 23 kVA / 18 kW
| ESP | 25 kVA / 20 kW | 25 kVA / 20 kW | 25 kVA / 20 kW | 25 kVA / 20 kW
QSV23KS-Specification
Download
QSV23KS-Parts Manual
Register & Download
QSV23KS-Warranty Manual
Register & Download
QSV23KS-Brochure Manual
Register & Download
QSV30KS
| Engine Model | V3300-BG | V3300-BG | V3300-BG | V3300-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW
QSV30KS-Specification
Download
QSV30KS-Parts Manual
Register & Download
QSV30KS-Warranty Manual
Register & Download
QSV30KS-Brochure Manual
Register & Download
QSV37KS
| Engine Model | V3300-T-E2BG2 | V3300-T-E2BG2 | V3300-T-E2BG2 | V3300-T-E2BG2
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 37 kVA / 30 kW | 37 kVA / 30 kW | 37 kVA / 30 kW | 37 kVA / 30 kW
| ESP | 41 kVA / 32 kW | 41 kVA / 32 kW | 41 kVA / 32 kW | 41 kVA / 32 kW
QSV37KS-Specification
Download
QSV37KS-Parts Manual
Register & Download
QSV37KS-Warranty Manual
Register & Download
QSV37KS-Brochure Manual
Register & Download
QSV45KS
| Engine Model | V3800DI-T-BG | V3800DI-T-BG | V3800DI-T-BG | V3800DI-T-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA | KUBOTA
| Voltage | 380V | 400V | 415V | 440V
| PRP | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW
| ESP | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW
QSV45KS-Specification
Download
QSV45KS-Parts Manual
Register & Download
QSV45KS-Warranty Manual
Register & Download
QSV45KS-Brochure Manual
Register & Download
SG7KS
| Engine Model | D905-BG | D905-BG | D905-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 7 kVA / 5 kW | 7 kVA / 5 kW | 7 kVA / 5 kW
| ESP | 7 kVA / 6 kW | 7 kVA / 6 kW | 7 kVA / 6 kW
SG7KS-Specification
Download
SG7KS-Parts Manual
Register & Download
SG7KS-Warranty Manual
Register & Download
SG7KS-Brochure Manual
Register & Download
SG10KS
| Engine Model | D1105-BG | D1105-BG | D1105-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW
| ESP | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW
SG10KS-Specification
Download
SG10KS-Parts Manual
Register & Download
SG10KS-Warranty Manual
Register & Download
SG10KS-Brochure Manual
Register & Download
SG15KS
| Engine Model | D1703-BG | D1703-BG | D1703-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW
| ESP | 17 kVA / 13 kW | 17 kVA / 13 kW | 17 kVA / 13 kW
SG15KS-Specification
Download
SG15KS-Parts Manual
Register & Download
SG15KS-Warranty Manual
Register & Download
SG15KS-Brochure Manual
Register & Download
SG18KS
| Engine Model | D1803-M-DI-BG | D1803-M-DI-BG | D1803-M-DI-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 18 kVA / 14 kW | 18 kVA / 14 kW | 18 kVA / 14 kW
| ESP | 19 kVA / 15 kW | 19 kVA / 15 kW | 19 kVA / 15 kW
SG18KS-Specification
Download
SG18KS-Parts Manual
Register & Download
SG18KS-Warranty Manual
Register & Download
SG18KS-Brochure Manual
Register & Download
SG20KS
| Engine Model | V2203-BG | V2203-BG | V2203-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW
| ESP | 22 kVA / 18 kW | 22 kVA / 18 kW | 22 kVA / 18 kW
SG20KS-Specification
Download
SG20KS-Parts Manual
Register & Download
SG20KS-Warranty Manual
Register & Download
SG20KS-Brochure Manual
Register & Download
SG23KS
| Engine Model | V2403-M-DI-BG | V2403-M-DI-BG | V2403-M-DI-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 23 kVA / 18 kW | 23 kVA / 18 kW | 23 kVA / 18 kW
| ESP | 25 kVA / 20 kW | 25 kVA / 20 kW | 25 kVA / 20 kW
SG23KS-Specification
Download
SG23KS-Parts Manual
Register & Download
SG23KS-Warranty Manual
Register & Download
SG23KS-Brochure Manual
Register & Download
SG30KS
| Engine Model | V3300-BG | V3300-BG | V3300-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW
SG30KS-Specification
Download
SG30KS-Parts Manual
Register & Download
SG30KS-Warranty Manual
Register & Download
SG30KS-Brochure Manual
Register & Download
SG45KS
| Engine Model | V3800DI-T-BG | V3800DI-T-BG | V3800DI-T-BG
| Engine Brand | KUBOTA | KUBOTA | KUBOTA
| Voltage | 220V | 230V | 240V
| PRP | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW
| ESP | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW
SG45KS-Specification
Download
SG45KS-Parts Manual
Register & Download
SG45KS-Warranty Manual
Register & Download
SG45KS-Brochure Manual
Register & Download
SG30CS
| Engine Model | 4B3.9-G12 | 4B3.9-G12 | 4B3.9-G12
| Engine Brand | Cummins | Cummins | Cummins
| Voltage | 220V | 230V | 240V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW
SG30CS-Specification
Download
SG30CS-Parts Manual
Register & Download
SG30CS-Warranty Manual
Register & Download
SG30CS-Brochure Manual
Register & Download
SG45CS
| Engine Model | 4BT3.9-G1 | 4BT3.9-G1 | 4BT3.9-G1
| Engine Brand | Cummins | Cummins | Cummins
| Voltage | 220V | 230V | 240V
| PRP | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW
| ESP | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW
SG45CS-Specification
Download
SG45CS-Parts Manual
Register & Download
SG45CS-Warranty Manual
Register & Download
SG45CS-Brochure Manual
Register & Download
SG60CS
| Engine Model | 4BTA3.9-G2 | 4BTA3.9-G2 | 4BTA3.9-G2
| Engine Brand | Cummins | Cummins | Cummins
| Voltage | 220V | 230V | 240V
| PRP | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW
| ESP | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW
SG60CS-Specification
Download
SG60CS-Parts Manual
Register & Download
SG60CS-Warranty Manual
Register & Download
SG60CS-Brochure Manual
Register & Download
QSV10PS
| Engine Model | 403D-11G | 403D-11G | 403D-11G | 403D-11G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW
| ESP | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW
QSV10PS-Specification
Download
QSV10PS-Parts Manual
Register & Download
QSV10PS-Warranty Manual
Register & Download
QSV10PS-Brochure Manual
Register & Download
QSV13PS
| Engine Model | 403D-15G | 403D-15G | 403D-15G | 403D-15G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 13 kVA / 10 kW | 13 kVA / 10 kW | 13 kVA / 10 kW | 13 kVA / 10 kW
| ESP | 15 kVA / 11 kW | 15 kVA / 11 kW | 15 kVA / 11 kW | 15 kVA / 11 kW
QSV13PS-Specification
Download
QSV13PS-Parts Manual
Register & Download
QSV13PS-Warranty Manual
Register & Download
QSV13PS-Brochure Manual
Register & Download
QSV15PS
| Engine Model | 403A-15G2 | 403A-15G2 | 403A-15G2 | 403A-15G2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW
| ESP | 17 kVA / 13 kW | 17 kVA / 13 kW | 17 kVA / 13 kW | 17 kVA / 13 kW
QSV15PS-Specification
Download
QSV15PS-Parts Manual
Register & Download
QSV15PS-Warranty Manual
Register & Download
QSV15PS-Brochure Manual
Register & Download
QSV20PS
| Engine Model | 404D-22G | 404D-22G | 404D-22G | 404D-22G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW
| ESP | 22 kVA / 18 kW | 22 kVA / 18 kW | 22 kVA / 18 kW | 22 kVA / 18 kW
QSV20PS-Specification
Download
QSV20PS-Parts Manual
Register & Download
QSV20PS-Warranty Manual
Register & Download
QSV20PS-Brochure Manual
Register & Download
QSV30PS
| Engine Model | 1103A-33G | 1103A-33G | 1103A-33G | 1103A-33G
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW
QSV30PS-Specification
Download
QSV30PS-Parts Manual
Register & Download
QSV30PS-Warranty Manual
Register & Download
QSV30PS-Brochure Manual
Register & Download
QSV45PS
| Engine Model | 1103A-33TG1 | 1103A-33TG1 | 1103A-33TG1 | 1103A-33TG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW
| ESP | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW
QSV45PS-Specification
Download
QSV45PS-Parts Manual
Register & Download
QSV45PS-Warranty Manual
Register & Download
QSV45PS-Brochure Manual
Register & Download
QSV60PS
| Engine Model | 1103A-33TG2 | 1103A-33TG2 | 1103A-33TG2 | 1103A-33TG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW
| ESP | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW
QSV60PS-Specification
Download
QSV60PS-Parts Manual
Register & Download
QSV60PS-Warranty Manual
Register & Download
QSV60PS-Brochure Manual
Register & Download
QSV80PS
| Engine Model | 1104A-44TG2 | 1104A-44TG2 | 1104A-44TG2 | 1104A-44TG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW
| ESP | 88 kVA / 70 kW | 88 kVA / 70 kW | 88 kVA / 70 kW | 88 kVA / 70 kW
QSV80PS-Specification
Download
QSV80PS-Parts Manual
Register & Download
QSV80PS-Warranty Manual
Register & Download
QSV80PS-Brochure Manual
Register & Download
QSV100PS
| Engine Model | 1104C-44TAG2 | 1104C-44TAG2 | 1104C-44TAG2 | 1104C-44TAG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 100 kVA / 80 kW | 100 kVA / 80 kW | 100 kVA / 80 kW | 100 kVA / 80 kW
| ESP | 110 kVA / 90 kW | 110 kVA / 90 kW | 110 kVA / 90 kW | 110 kVA / 90 kW
QSV100PS-Specification
Download
QSV100PS-Parts Manual
Register & Download
QSV100PS-Warranty Manual
Register & Download
QSV100PS-Brochure Manual
Register & Download
QSV135PS
| Engine Model | 1106A-70TG1 | 1106A-70TG1 | 1106A-70TG1 | 1106A-70TG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 135 kVA / 105 kW | 135 kVA / 105 kW | 135 kVA / 105 kW | 135 kVA / 105 kW
| ESP | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW
QSV135PS-Specification
Download
QSV135PS-Parts Manual
Register & Download
QSV135PS-Warranty Manual
Register & Download
QSV135PS-Brochure Manual
Register & Download
QSV150PS
| Engine Model | 1106A-70TAG2 | 1106A-70TAG2 | 1106A-70TAG2 | 1106A-70TAG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW
| ESP | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW
QSV150PS-Specification
Download
QSV150PS-Parts Manual
Register & Download
QSV150PS-Warranty Manual
Register & Download
QSV150PS-Brochure Manual
Register & Download
QSV180PS
| Engine Model | 1106A-70TAG3 | 1106A-70TAG3 | 1106A-70TAG3 | 1106A-70TAG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 180 kVA / 144 kW | 180 kVA / 144 kW | 180 kVA / 144 kW | 180 kVA / 144 kW
| ESP | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW
QSV180PS-Specification
Download
QSV180PS-Parts Manual
Register & Download
QSV180PS-Warranty Manual
Register & Download
QSV180PS-Brochure Manual
Register & Download
QSV200PS
| Engine Model | 1106A-70TAG4 | 1106A-70TAG4 | 1106A-70TAG4 | 1106A-70TAG4
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW
| ESP | 220 kVA / 176 kW | 220 kVA / 176 kW | 220 kVA / 176 kW | 220 kVA / 176 kW
QSV200PS-Specification
Download
QSV200PS-Parts Manual
Register & Download
QSV200PS-Warranty Manual
Register & Download
QSV200PS-Brochure Manual
Register & Download
QSV250PS
| Engine Model | 1206A-E70TTAG3 | 1206A-E70TTAG3 | 1206A-E70TTAG3 | 1206A-E70TTAG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW
| ESP27 | 275 kVA / 220 kW | 275 kVA / 220 kW | 275 kVA / 220 kW | 275 kVA / 220 kW
QSV250PS-Specification
Download
QSV250PS-Parts Manual
Register & Download
QSV250PS-Warranty Manual
Register & Download
QSV250PS-Brochure Manual
Register & Download
QSV300PS
| Engine Model | 1506A-E88TAG5 | 1506A-E88TAG5 | 1506A-E88TAG5 | 1506A-E88TAG5
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 300 kVA / 240 kW | 300 kVA / 240 kW | 300 kVA / 240 kW | 300 kVA / 240 kW
| ESP | 330 kVA / 264 kW | 330 kVA / 264 kW | 330 kVA / 264 kW | 330 kVA / 264 kW
QSV300PS-Specification
Download
QSV300PS-Parts Manual
Register & Download
QSV300PS-Warranty Manual
Register & Download
QSV300PS-Brochure Manual
Register & Download
QSV400PS
| Engine Model | 2206C-E13TAG3 | 2206C-E13TAG3 | 2206C-E13TAG3 | 2206C-E13TAG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 400 kVA / 320 kW | 400 kVA / 320 kW | 400 kVA / 320 kW | 400 kVA / 320 kW
| ESP | 440 kVA / 352 kW | 440 kVA / 352 kW | 440 kVA / 352 kW | 440 kVA / 352 kW
QSV400PS-Specification
Download
QSV400PS-Parts Manual
Register & Download
QSV400PS-Warranty Manual
Register & Download
QSV400PS-Brochure Manual
Register & Download
QSV450PS
| Engine Model | 2506C-E15TAG1 | 2506C-E15TAG1 | 2506C-E15TAG1 | 2506C-E15TAG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 450 kVA / 360 kW | 450 kVA / 360 kW | 450 kVA / 360 kW | 450 kVA / 360 kW
| ESP | 495 kVA / 396 kW | 495 kVA / 396 kW | 495 kVA / 396 kW | 495 kVA / 396 kW
QSV450PS-Specification
Download
QSV450PS-Parts Manual
Register & Download
QSV450PS-Warranty Manual
Register & Download
QSV450PS-Brochure Manual
Register & Download
QSV500PS
| Engine Model | 2506C-E15TAG2 | 2506C-E15TAG2 | 2506C-E15TAG2 | 2506C-E15TAG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW
| ESP | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW
QSV500PS-Specification
Download
QSV500PS-Parts Manual
Register & Download
QSV500PS-Warranty Manual
Register & Download
QSV500PS-Brochure Manual
Register & Download
QSV27CS
| Engine Model | 4B3.9-G1 | 4B3.9-G1 | 4B3.9-G1 | 4B3.9-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 27 kVA / 22 kW | 27 kVA / 22 kW | 27 kVA / 22 kW | 27 kVA / 22 kW
| ESP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
QSV27CS-Specification
Download
QSV27CS-Parts Manual
Register & Download
QSV27CS-Warranty Manual
Register & Download
QSV27CS-Brochure Manual
Register & Download
QSV30CS
| Engine Model | 4B3.9-G12 | 4B3.9-G12 | 4B3.9-G12 | 4B3.9-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 27 kW | 33 kVA / 27 kW | 33 kVA / 27 kW | 33 kVA / 27 kW
QSV30CS-Specification
Download
QSV30CS-Parts Manual
Register & Download
QSV30CS-Warranty Manual
Register & Download
QSV30CS-Brochure Manual
Register & Download
QSV42CS
| Engine Model | 4BT3.9-G1 | 4BT3.9-G1 | 4BT3.9-G1 | 4BT3.9-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 43 kVA / 34 kW | 43 kVA / 34 kW | 43 kVA / 34 kW | 43 kVA / 34 kW
| ESP | 47 kVA / 38 kW | 47 kVA / 38 kW | 47 kVA / 38 kW | 47 kVA / 38 kW
QSV42CS-Specification
Download
QSV42CS-Parts Manual
Register & Download
QSV42CS-Warranty Manual
Register & Download
QSV42CS-Brochure Manual
Register & Download
QSV60CS
| Engine Model | 4BTA3.9-G2 | 4BTA3.9-G2 | 4BTA3.9-G2 | 4BTA3.9-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW
| ESP | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW
QSV60CS-Specification
Download
QSV60CS-Parts Manual
Register & Download
QSV60CS-Warranty Manual
Register & Download
QSV60CS-Brochure Manual
Register & Download
QSV80CS
| Engine Model | 4BTA3.9-G11 | 4BTA3.9-G11 | 4BTA3.9-G11 | 4BTA3.9-G11
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW
| ESP | 90 kVA / 72 kW | 90 kVA / 72 kW | 90 kVA / 72 kW | 90 kVA / 72 kW
QSV80CS-Specification
Download
QSV80CS-Parts Manual
Register & Download
QSV80CS-Warranty Manual
Register & Download
QSV80CS-Brochure Manual
Register & Download
QSV100CS
| Engine Model | 6BT5.9-G2 | 6BT5.9-G2 | 6BT5.9-G2 | 6BT5.9-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 100 kVA / 80 kW | 100 kVA / 80 kW | 100 kVA / 80 kW | 100 kVA / 80 kW
| ESP | 110 kVA / 88 kW | 110 kVA / 88 kW | 110 kVA / 88 kW | 110 kVA / 88 kW
QSV100CS-Specification
Download
QSV100CS-Parts Manual
Register & Download
QSV100CS-Warranty Manual
Register & Download
QSV100CS-Brochure Manual
Register & Download
QSV135CS
| Engine Model | 6BTAA5.9-G2 | 6BTAA5.9-G2 | 6BTAA5.9-G2 | 6BTAA5.9-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 135 kVA / 105 kW | 135 kVA / 105 kW | 135 kVA / 105 kW | 135 kVA / 105 kW
| ESP | 145 kVA / 116 kW | 145 kVA / 116 kW | 145 kVA / 116 kW | 145 kVA / 116 kW
QSV135CS-Specification
Download
QSV135CS-Parts Manual
Register & Download
QSV135CS-Warranty Manual
Register & Download
QSV135CS-Brochure Manual
Register & Download
QSV150CS
| Engine Model | 6BTAA5.9-G12 | 6BTAA5.9-G12 | 6BTAA5.9-G12 | 6BTAA5.9-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW | 150 kVA / 120 kW
| ESP | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW | 165 kVA / 132 kW
QSV150CS-Specification
Download
QSV150CS-Parts Manual
Register & Download
QSV150CS-Warranty Manual
Register & Download
QSV150CS-Brochure Manual
Register & Download
QSV180CS
| Engine Model | 6CTA8.3-G1 | 6CTA8.3-G1 | 6CTA8.3-G1 | 6CTA8.3-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 180 kVA / 145 kW | 180 kVA / 145 kW | 180 kVA / 145 kW | 180 kVA / 145 kW
| ESP | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW
QSV180CS-Specification
Download
QSV180CS-Parts Manual
Register & Download
QSV180CS-Warranty Manual
Register & Download
QSV180CS-Brochure Manual
Register & Download
QSV180CS
| Engine Model | 6CTA8.3-G2 | 6CTA8.3-G2 | 6CTA8.3-G2 | 6CTA8.3-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 180 kVA / 145 kW | 180 kVA / 145 kW | 180 kVA / 145 kW | 180 kVA / 145 kW
| ESP | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW
QSV180CS-Specification
Download
QSV180CS-Parts Manual
Register & Download
QSV180CS-Warranty Manual
Register & Download
QSV180CS-Brochure Manual
Register & Download
QSV200CS
| Engine Model | 6CTAA8.3-G2 | 6CTAA8.3-G2 | 6CTAA8.3-G2 | 6CTAA8.3-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW | 200 kVA / 160 kW
| ESP | 220 kVA / 176 kW | 220 kVA / 176 kW | 220 kVA / 176 kW | 220 kVA / 176 kW
QSV200CS-Specification
Download
QSV200CS-Parts Manual
Register & Download
QSV200CS-Warranty Manual
Register & Download
QSV200CS-Brochure Manual
Register & Download
QSV250CS
| Engine Model | 6LTAA8.9-G2 | 6LTAA8.9-G2 | 6LTAA8.9-G2 | 6LTAA8.9-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW | 250 kVA / 200 kW
| ESP | 264 kVA / 211 kW | 264 kVA / 211 kW | 264 kVA / 211 kW | 264 kVA / 211 kW
QSV250CS-QSV250CS-Specification
Download
QSV250CS-Parts Manual
Register & Download
QSV250CS-Warranty Manual
Register & Download
QSV250CS-Brochure Manual
Register & Download
QSV320CS
| Engine Model | 6LTAA9.5-G1 | 6LTAA9.5-G1 | 6LTAA9.5-G1 | 6LTAA9.5-G1
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 320 kVA / 256 kW | 320 kVA / 256 kW | 320 kVA / 256 kW | 320 kVA / 256 kW
| ESP | 350 kVA / 280 kW | 350 kVA / 280 kW | 350 kVA / 280 kW | 350 kVA / 280 kW
QSV320CS-Specification
Download
QSV320CS-Parts Manual
Register & Download
QSV320CS-Warranty Manual
Register & Download
QSV320CS-Brochure Manual
Register & Download
QSV380CS
| Engine Model | 6ZTAA13-G3 | 6ZTAA13-G3 | 6ZTAA13-G3 | 6ZTAA13-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 388 kVA / 310 kW | 388 kVA / 310 kW | 388 kVA / 310 kW | 388 kVA / 310 kW
| ESP | 425 kVA / 340 kW | 425 kVA / 340 kW | 425 kVA / 340 kW | 425 kVA / 340 kW
QSV380CS-Specification
Download
QSV380CS-Parts Manual
Register & Download
QSV380CS-Warranty Manual
Register & Download
QSV380CS-Brochure Manual
Register & Download
QSV440CS
| Engine Model | QSZ13-G2 | QSZ13-G2 | QSZ13-G2 | QSZ13-G2
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 438 kVA / 350 kW | 438 kVA / 350 kW | 438 kVA / 350 kW | 438 kVA / 350 kW
| ESP | 468 kVA / 375 kW | 468 kVA / 375 kW | 468 kVA / 375 kW | 468 kVA / 375 kW
QSV440CS-Specification
Download
QSV440CS-Parts Manual
Register & Download
QSV440CS-Warranty Manual
Register & Download
QSV440CS-Brochure Manual
Register & Download
QSV500CS
| Engine Model | QSZ13-G3 | QSZ13-G3 | QSZ13-G3 | QSZ13-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW | 500 kVA / 400 kW
| ESP | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW | 550 kVA / 440 kW
QSV500CS-Specification
Download
QSV500CS-Parts Manual
Register & Download
QSV500CS-Warranty Manual
Register & Download
QSV500CS-Brochure Manual
Register & Download
QSV650CS
| Engine Model | KTA19-G8 | KTA19-G8 | KTA19-G8 | KTA19-G8
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW
| ESP | 715 kVA / 572 kW | 715 kVA / 572 kW | 715 kVA / 572 kW | 715 kVA / 572 kW
QSV650CS-Specification
Download
QSV650CS-Parts Manual
Register & Download
QSV650CS-Warranty Manual
Register & Download
QSV650CS-Brochure Manual
Register & Download
QSV650CS
| Engine Model | QSK19-G4 | QSK19-G4 | QSK19-G4 | QSK19-G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW | 650 kVA / 520 kW
| ESP | 715 kVA / 572 kW | 715 kVA / 572 kW | 715 kVA / 572 kW | 715 kVA / 572 kW
QSV650CS-Specification
Download
QSV650CS-Parts Manual
Register & Download
QSV650CS-Warranty Manual
Register & Download
QSV650CS-Brochure Manual
Register & Download
QSV800CS
| Engine Model | KTA38-G2B | KTA38-G2B | KTA38-G2B | KTA38-G2B
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW | 800 kVA / 640 kW
| ESP | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW | 880 kVA / 704 kW
QSV800CS-Specification
Download
QSV800CS-Parts Manual
Register & Download
QSV800CS-Warranty Manual
Register & Download
QSV800CS-Brochure Manual
Register & Download
QSV900CS
| Engine Model | KTA38-G2A | KTA38-G2A | KTA38-G2A | KTA38-G2A
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 900 kVA / 720 kW | 900 kVA / 720 kW | 900 kVA / 720 kW | 900 kVA / 720 kW
| ESP | 990 kVA / 792 kW | 990 kVA / 792 kW | 990 kVA / 792 kW | 990 kVA / 792 kW
QSV900CS-Specification
Download
QSV900CS-Parts Manual
Register & Download
QSV900CS-Warranty Manual
Register & Download
QSV900CS-Brochure Manual
Register & Download
QSV1000CS
| Engine Model | KTA38-G5 | KTA38-G5 | KTA38-G5 | KTA38-G5
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 380V | 400V | 415V | 440V
| PRP | 1000 kVA / 800 kW | 1000 kVA / 800 kW | 1000 kVA / 800 kW | 1000 kVA / 800 kW
| ESP | 1100 kVA / 880 kW | 1100 kVA / 880 kW | 1100 kVA / 880 kW | 1100 kVA / 880 kW
QSV1000CS-Specification
Download
QSV1000CS-Parts Manual
Register & Download
QSV1000CS-Warranty Manual
Register & Download
QSV1000CS-Brochure Manual
Register & Download
QSV10XS
| Engine Model | VR3-1.4G1 | VR3-1.4G1 | VR3-1.4G1 | VR3-1.4G1
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW | 10 kVA / 8 kW
| ESP | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW | 11 kVA / 9 kW
QSV10XS-Specification
Download
QSV10XS-Parts Manual
Register & Download
QSV10XS-Warranty Manual
Register & Download
QSV10XS-Brochure Manual
Register & Download
QSV15XS
| Engine Model | VR4-2.3G1 | VR4-2.3G1 | VR4-2.3G1 | VR4-2.3G1
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW | 15 kVA / 12 kW
| ESP | 16 kVA / 13 kW | 16 kVA / 13 kW | 16 kVA / 13 kW | 16 kVA / 13 kW
QSV15XS-Specification
Download
QSV15XS-Parts Manual
Register & Download
QSV15XS-Warranty Manual
Register & Download
QSV15XS-Brochure Manual
Register & Download
QSV20XS
| Engine Model | VR4-2.7G1 | VR4-2.7G1 | VR4-2.7G1 | VR4-2.7G1
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW | 20 kVA / 16 kW
| ESP | 22 kVA / 18 kW | 22 kVA / 18 kW | 22 kVA / 18 kW | 22 kVA / 18 kW
QSV20XS-Specification
Download
QSV20XS-Parts Manual
Register & Download
QSV20XS-Warranty Manual
Register & Download
QSV20XS-Brochure Manual
Register & Download
QSV30XS
| Engine Model | VR4-3.2G1 | VR4-3.2G1 | VR4-3.2G1 | VR4-3.2G1
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW | 30 kVA / 24 kW
| ESP | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW | 33 kVA / 26 kW
QSV30XS-Specification
Download
QSV30XS-Parts Manual
Register & Download
QSV30XS-Warranty Manual
Register & Download
QSV30XS-Brochure Manual
Register & Download
QSV45XS
| Engine Model | VR4-3.2TG2 | VR4-3.2TG2 | VR4-3.2TG2 | VR4-3.2TG2
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW | 45 kVA / 36 kW
| ESP | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW | 50 kVA / 40 kW
QSV45XS-Specification
Download
QSV45XS-Parts Manual
Register & Download
QSV45XS-Warranty Manual
Register & Download
QSV45XS-Brochure Manual
Register & Download
QSV60XS
| Engine Model | VR4-4.1TG2 | VR4-4.1TG2 | VR4-4.1TG2 | VR4-4.1TG2
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW | 60 kVA / 48 kW
| ESP | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW | 66 kVA / 53 kW
QSV60XS-Specification
Download
QSV60XS-Parts Manual
Register & Download
QSV60XS-Warranty Manual
Register & Download
QSV60XS-Brochure Manual
Register & Download
QSV70XS
| Engine Model | VR4-4.1TAG2 | VR4-4.1TAG2 | VR4-4.1TAG2 | VR4-4.1TAG2
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 70 kVA / 54 kW | 70 kVA / 54 kW | 70 kVA / 54 kW | 70 kVA / 54 kW
| ESP | 77 kVA / 59 kW | 77 kVA / 59 kW | 77 kVA / 59 kW | 77 kVA / 59 kW
QSV70XS-Specification
Download
QSV70XS-Parts Manual
Register & Download
QSV70XS-Warranty Manual
Register & Download
QSV70XS-Brochure Manual
Register & Download
QSV80XS
| Engine Model | VR4-4.1TAG3 | VR4-4.1TAG3 | VR4-4.1TAG3 | VR4-4.1TAG3
| Engine Brand | POWERLINK | POWERLINK | POWERLINK | POWERLINK
| Voltage | 380V | 400V | 415V | 440V
| PRP | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW | 80 kVA / 64 kW
| ESP | 88 kVA / 70 kW | 88 kVA / 70 kW | 88 kVA / 70 kW | 88 kVA / 70 kW
QSV80XS-Specification
Download
QSV80XS-Parts Manual
Register & Download
QSV80XS-Warranty Manual
Register & Download
QSV80XS-Brochure Manual
Register & Download
Video
Applications
Mining
Port
Construction
Back-up Power
Mining
PowerLink’s QSV Series features an adaptable product lineup, catering to diverse application and installation needs—perfect for Mining, Ports, Construction, prime/backup power.
Mining Application
Port
The QSV Series from PowerLink offers a varied product selection that meets the demands of broad application/installation requirements—ideal across Mining, Ports, Construction, plus prime and backup power.
Port Application
Construction
PowerLink QSV Series: A custom-fit product range tailored to diverse application & installation needs—suited for Mining, Ports, Construction, prime/backup power.
Construction Application
Back-up Power
PowerLink’s QSV Series delivers multi-purpose offerings that align with diverse application and installation needs—reliable for Mining, Ports, Construction, prime and backup power.
Back-up Power Application
Accessories
ATS Panel
Load Bank
Trailer
Water Jacket Preheater
Related Products
RG Series
The RG series rental diesel generator set is designed specifically for the rental market, providing a reliable mobile energy solution. Equipped with a high-quality international brand engine, it ensures dependable and stable operation, catering to diverse customer needs.
RG Series
Free Quote
EB Series
The EB series diesel genset is a reliable, clean, fuel-efficient, and cost-effective choice of power products...
EB Series
Free Quote
ESV Series
The ESV series diesel genset is a diesel generator in line with the EU STAGE V EMISSION STANDARD,
ESV Series
Free Quote
WCS Series
The WCS range of diesel generators, powered by Cummins engines, provides 10kVA~3500kVA for efficient power.
WCS Series
Free Quote
FAQs
How to choose your new power generation equipment?
Many customers need to consider the technical and economic feasibility of diesel power generation solutions. Usually the diesel genset is combined with the external large power grid, and the energy supply complements each other, which can improve the reliability and flexibility of the entire system.
To find a cost-effective, technically reliable and more environmentally friendly power generation solution, we recommend that you consider the following important factors when choosing a power generation equipment:
The most important thing is the installation cost. Diesel genset solutions offer very competitive installation costs compared to other power generation systems, with a limited footprint for a single kilowatt project.
Power generation efficiency. The power generation efficiency of diesel gensets directly affects the economy of the project. PowerLink diesel gensets are efficient and offer a high value.
Manufacturing and commissioning time. PowerLink diesel gensets usually take 3 to 6 months from production time plus construction and commissioning time. Your cash on delivery time will be shorter if you have it in stock.
Modular installation solution. Considering that the equipment is ultimately delivered safely to the installation site, the modular structure makes project installation easier and commissioning simpler and faster.
Another very important factor in determining the choice of power generation equipment: the operating expenses associated with the equipment. These aspects need to be considered: service intervals, spare parts costs, downtime during maintenance, and the entire working cycle of the equipment before the overhaul. Based on our long experience, we offer multi-year service contracts for PowerLink gensets. This can help reduce the need for spare parts and can predict service times in advance, reducing operating costs throughout the engine’s working life.
Help you select the most suitable equipment through the load analysis of the project. PowerLink’s wide range of diesel engines (5 to 3250KVA) will help you find the right solution for you.
The surrounding environmental conditions will have an impact on the use of the equipment, thus affecting its actual power output capacity. In other words, in some cases, your power output may be much lower than the rated power. If you plan to operate equipment at high temperatures and/or altitudes significantly above sea level, be aware of this factor.
How is the genset noise reduced?
The following three methods are usually used for noise reduction:
Exhaust noise reduction: exhaust noise is the main source of generator noise, and a special muffler is usually selected for noise reduction.
Reducing axial fan noise.
Sound insulation and noise reduction treatment of the machine room and genset vibration isolation.
What is the backpower? What are the two serious consequences?
The case of self-provided generator sending power to the municipal network is called reverse power supply. There are two kinds of serious consequences:
The municipal power grid is not cut off, and the city network power supply and the self-provided generator power supply produce non-synchronous operation, which will destroy the unit. If the capacity of the self-provided generator is large, it will also cause the municipal power grid to shake.
The city network has been outage is being tested, and its self-provided generator provides power backwards. It will electrocute some of the inspection staff.
What are the reasons why the water temperature is high and the alarm stops and cannot be used?
Water tank leakage or insufficient water;
The water temperature sensor is damaged.
The water tank waterway dirt is too thick, or the heat sink oil is too much.
Fan belt wear is too large, and there is insufficient pressure.
Pump wear, pump water is insufficient.
The thermostat opening Angle is not enough; there is a stuck phenomenon.
The cylinder gasket is damaged, and the water channel is connected to the cylinder.
The cylinder liner wears too much, and there is local water seepage.
The ventilation of the equipment room does not meet the requirements.
Engine overload operation;
Excessive fuel supply (including engine weakness).
How is the genset used in coordination with the main power supply?
Stable commercial power is supplied to the power load through cables. When the main power supply is interrupted due to a power outage, a signal is sent from the transfer switch to the genset, and then the genset starts and sends the generated power to the load. When the main power supply is restored, the switch will cut off the power supply of the genset and restore it to the main power supply.
All products provided by our company are energy products
Welcome to contact us
Speak to an energy solutions expert
Follow Us
Sign up to receive email news and product information about us
Support
Get an inquiry
Global Contacts
News and Events
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Hybrid System – AI Computing Power Station
Hybrid System – Mine Camp
Cold Region Diesel Generator
Tropical Region Diesel Generator
Mini Container Diesel Generator
Data Center Diesel Generator
About Us
PowerLink has been recognised as a leading and professional manufacturer in the energy industry. We manufacture quality Diesel generators, gas gensets, gas cogeneration, lighting towers, air compressors, hybrid energy system, micro-grid energy system and energy saving products.
info@powerlinkenergy.com
Follow us on Linkedin
Sales inquiry
To be our Partner
