URL: https://powerlinkenergy.com/product/hv-series/
Accessed: 2026-11-14

HV Series | High Voltage Diesel Generator Set - PowerLink
Search
Discover PowerLink
Business Sectors
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Combined Heat and Power
Continuous and UPS Power
Mining Power
Portable Energy
Construction Power
Oil and Gas Power
Prime Power
Standby Power Systems
Rental Power
Telecom Backup Power
Data Center Power
Service Center
After-Sales Service
Parts Support
Resources
News and Events
Downloads
Project Cases
Contact Us
Talk to Sales
Customer Support
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
About Us
Discover PowerLink
News and Events
Blog
Career
Case
Contact Us
Sales Inquiry
To be our partner
How to reach us
After-Sales Service
Join Us
Search
Login
DPMS
IMS
Enerweb
Home > Products > HV Series
1250-3250kVA
HV Series
HV Series delivers 1250-3250 kVA, powered by reliable Mitsubishi engines, along with Cummins and Perkins options. Choose from voltage options of 3300V, 6300V, 10500V, or 13800V for 60Hz areas.
Designed by PowerLink, these generators simplify installation and maintenance, ensuring efficient and durable operation.
Inquiry Now
Maintainable Design
Easy maintenance with low operating
costs
Quick Transport
Quick to move, simple installation
Effortless Use
User-friendly with easy plug-and-play
Reliable Power
Consistent power output in tough
Conditions
Features
Parameter
Download
Video
Application
FAQs
Features
Service-Friendly Design
Easy Maintenance & Low Operating Costs. Rapid Start-Up & Excellent L oad Surge
Reliable & Stable
Consistent Output in Tough Conditions. Stable Performance & Mature Technology
Kinematic Coupling Design
Ensures Long-Term Reliable & Safe Operation
Ask an Expert
PowerLink provides tailored, high-efficiency energy solutions for sustainable power around the world.
86-2157-858-099 ext 8820
info@powerlinkenergy.com
HV Series Parameter
HVC1275S
HVC1275S
HVC1275S
HVC1500S
HVC1500S
HVC1500S
HVC1600S
HVC1600S
HVC1600S
HVC1875S
HVC1875S
HVC1875S
HVC2045S
HVC2045S
HVC2045S
HVC2750S
HVC2750S
HVC2750S
HVC3360S
HVC3360S
HVC3360S
HVC1400S
HVC1400S
HVC1400S
HVC1540S
HVC1540S
HVC1540S
HVC1650S
HVC1650S
HVC1650S
HVC1829S
HVC1829S
HVC1829S
HVC2000S
HVC2000S
HVC2000S
HVC2750S
HVC2750S
HVC2750S
HVC3100S
HVC3100S
HVC3100S
HVM1290S
HVM1290S
HVM1290S
HVM1500S
HVM1500S
HVM1500S
HVM1728S
HVM1728S
HVM1728S
HVM2045S
HVM2045S
HVM2045S
HVP1250S
HVP1250S
HVP1250S
HVP1500S
HVP1500S
HVP1500S
HVP1710S
HVP1710S
HVP1710S
HVP1850S
HVP1850S
HVP1850S
HVP2000S
HVP2000S
HVP2000S
HVP2250S
HVP2250S
HVP2250S
HVC1275S
| Emission Standard | Non | Non | Non | Non
| Engine Model | KTA50-G3 | KTA50-G3 | KTA50-G3 | KTA50-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW
| ESP | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW
HVC1275S-Specification
Download
HVC1275S-Parts Manual
Register & Download
HVC1275S-Warranty Manual
Register & Download
HVC1275S-Brochure Manual
Register & Download
HVC1275S
| Emission Standard | Non | Non | Non | Non
| Engine Model | KTA50-G3 | KTA50-G3 | KTA50-G3 | KTA50-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW
| ESP | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW
HVC1275S-Specification
Download
HVC1275S-Parts Manual
Register & Download
HVC1275S-Warranty Manual
Register & Download
HVC1275S-Brochure Manual
Register & Download
HVC1275S
| Emission Standard | Non | Non | Non | Non
| Engine Model | KTA50-G3 | KTA50-G3 | KTA50-G3 | KTA50-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW | 1275 kVA / 1020 kW
| ESP | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW
HVC1275S-Specification
Download
HVC1275S-Parts Manual
Register & Download
HVC1275S-Warranty Manual
Register & Download
HVC1275S-Brochure Manual
Register & Download
HVC1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | KTA50-GS8 | KTA50-GS8 | KTA50-GS8 | KTA50-GS8
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW
HVC1500S-Specification
Download
HVC1500S-Parts Manual
Register & Download
HVC1500S-Warranty Manual
Register & Download
HVC1500S-Brochure Manual
Register & Download
HVC1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | KTA50-GS8 | KTA50-GS8 | KTA50-GS8 | KTA50-GS8
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW
HVC1500S-Specification
Download
HVC1500S-Parts Manual
Register & Download
HVC1500S-Warranty Manual
Register & Download
HVC1500S-Brochure Manual
Register & Download
HVC1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | KTA50-GS8 | KTA50-GS8 | KTA50-GS8 | KTA50-GS8
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW | 1675 kVA / 1340 kW
HVC1500S-Specification
Download
HVC1500S-Parts Manual
Register & Download
HVC1500S-Warranty Manual
Register & Download
HVC1500S-Brochure Manual
Register & Download
HVC1600S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60-G12 | QSK60-G12 | QSK60-G12 | QSK60-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW
| ESP | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW
HVC1600S-Specification
Download
HVC1600S-Parts Manual
Register & Download
HVC1600S-Warranty Manual
Register & Download
HVC1600S-Brochure Manual
Register & Download
HVC1600S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60-G12 | QSK60-G12 | QSK60-G12 | QSK60-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW
| ESP | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW
HVC1600S-Specification
Download
HVC1600S-Parts Manual
Register & Download
HVC1600S-Warranty Manual
Register & Download
HVC1600S-Brochure Manual
Register & Download
HVC1600S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60-G12 | QSK60-G12 | QSK60-G12 | QSK60-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW | 1601 kVA / 1474 kW
| ESP | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW | 1843 kVA / 1601 kW
HVC1600S-Specification
Download
HVC1600S-Parts Manual
Register & Download
HVC1600S-Warranty Manual
Register & Download
HVC1600S-Brochure Manual
Register & Download
HVC1875S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60G3 | QSK60G3 | QSK60G3 | QSK60G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW
| ESP | 2063 kVA / 650 kW | 2063 kVA / 650 kW | 2063 kVA / 650 kW | 2063 kVA / 650 kW
HVC1875S-Specification
Download
HVC1875S-Parts Manual
Register & Download
HVC1875S-Warranty Manual
Register & Download
HVC1875S-Brochure Manual
Register & Download
HVC1875S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60G3 | QSK60G3 | QSK60G3 | QSK60G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW
| ESP | 2063 kVA / 1650 kW | 2063 kVA / 1650 kW | 2063 kVA / 1650 kW | 2063 kVA / 1650 kW
HVC1875S-Specification
Download
HVC1875S-Parts Manual
Register & Download
HVC1875S-Warranty Manual
Register & Download
HVC1875S-Brochure Manual
Register & Download
HVC1875S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60G3 | QSK60G3 | QSK60G3 | QSK60G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW | 1875 kVA / 1500 kW
| ESP | 2063 kVA / 1650 kW | 2063 kVA / 1650 kW | 2063 kVA / 1650 kW | 2063 kVA / 1650 kW
HVC1875S-Specification
Download
HVC1875S-Parts Manual
Register & Download
HVC1875S-Warranty Manual
Register & Download
HVC1875S-Brochure Manual
Register & Download
HVC2045S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60G4 | QSK60G4 | QSK60G4 | QSK60G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW
| ESP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
HVC2045S-Specification
Download
HVC2045S-Parts Manual
Register & Download
HVC2045S-Warranty Manual
Register & Download
HVC2045S-Brochure Manual
Register & Download
HVC2045S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60G4 | QSK60G4 | QSK60G4 | QSK60G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW
| ESP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
HVC2045S-Specification
Download
HVC2045S-Parts Manual
Register & Download
HVC2045S-Warranty Manual
Register & Download
HVC2045S-Brochure Manual
Register & Download
HVC2045S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK60G4 | QSK60G4 | QSK60G4 | QSK60G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW
| ESP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
HVC2045S-Specification
Download
HVC2045S-Parts Manual
Register & Download
HVC2045S-Warranty Manual
Register & Download
HVC2045S-Brochure Manual
Register & Download
HVC2750S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK78-G9 | QSK78-G9 | QSK78-G9 | QSK78-G9
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW
| ESP | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW
HVC2750S-Specification
Download
HVC2750S-Parts Manual
Register & Download
HVC2750S-Warranty Manual
Register & Download
HVC2750S-Brochure Manual
Register & Download
HVC2750S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK78-G9 | QSK78-G9 | QSK78-G9 | QSK78-G9
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW
| ESP | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW
HVC2750S-Specification
Download
HVC2750S-Parts Manual
Register & Download
HVC2750S-Warranty Manual
Register & Download
HVC2750S-Brochure Manual
Register & Download
HVC2750S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK78-G9 | QSK78-G9 | QSK78-G9 | QSK78-G9
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW
| ESP | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW
HVC2750S-Specification
Download
HVC2750S-Parts Manual
Register & Download
HVC2750S-Warranty Manual
Register & Download
HVC2750S-Brochure Manual
Register & Download
HVC3360S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK95-G4 | QSK95-G4 | QSK95-G4 | QSK95-G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW
| ESP | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW
HVC3360S-Specification
Download
HVC3360S-Parts Manual
Register & Download
HVC3360S-Warranty Manual
Register & Download
HVC3360S-Brochure Manual
Register & Download
HVC3360S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK95-G4 | QSK95-G4 | QSK95-G4 | QSK95-G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW
| ESP | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW
HVC3360S-Specification
Download
HVC3360S-Parts Manual
Register & Download
HVC3360S-Warranty Manual
Register & Download
HVC3360S-Brochure Manual
Register & Download
HVC3360S
| Emission Standard | Non | Non | Non | Non
| Engine Model | QSK95-G4 | QSK95-G4 | QSK95-G4 | QSK95-G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW | 3362 kVA / 2690 kW
| ESP | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW | 3762 kVA / 3010 kW
HVC3360S-Specification
Download
HVC3360S-Parts Manual
Register & Download
HVC3360S-Warranty Manual
Register & Download
HVC3360S-Brochure Manual
Register & Download
HVC1400S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G3 | QSK50-G3 | QSK50-G3 | QSK50-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW
| ESP | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW
HVC1400S-Specification
Download
HVC1400S-Parts Manual
Register & Download
HVC1400S-Warranty Manual
Register & Download
HVC1400S-Brochure Manual
Register & Download
HVC1400S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G3 | QSK50-G3 | QSK50-G3 | QSK50-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW
| ESP | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW
HVC1400S-Specification
Download
HVC1400S-Parts Manual
Register & Download
HVC1400S-Warranty Manual
Register & Download
HVC1400S-Brochure Manual
Register & Download
HVC1400S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G3 | QSK50-G3 | QSK50-G3 | QSK50-G3
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW | 1400 kVA / 1120 kW
| ESP | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW
HVC1400S-Specification
Download
HVC1400S-Parts Manual
Register & Download
HVC1400S-Warranty Manual
Register & Download
HVC1400S-Brochure Manual
Register & Download
HVC1540S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G4 | QSK50-G4 | QSK50-G4 | QSK50-G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW
| ESP | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW
HVC1540S-Specification
Download
HVC1540S-Parts Manual
Register & Download
HVC1540S-Warranty Manual
Register & Download
HVC1540S-Brochure Manual
Register & Download
HVC1540S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G4 | QSK50-G4 | QSK50-G4 | QSK50-G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW
| ESP | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW
HVC1540S-Specification
Download
HVC1540S-Parts Manual
Register & Download
HVC1540S-Warranty Manual
Register & Download
HVC1540S-Brochure Manual
Register & Download
HVC1540S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G4 | QSK50-G4 | QSK50-G4 | QSK50-G4
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW | 1540 kVA / 1232 kW
| ESP | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW | 1700 kVA / 1360 kW
HVC1540S-Specification
Download
HVC1540S-Parts Manual
Register & Download
HVC1540S-Warranty Manual
Register & Download
HVC1540S-Brochure Manual
Register & Download
HVC1650S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G7 | QSK50-G7 | QSK50-G7 | QSK50-G7
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
| ESP | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW
HVC1650S-Specification
Download
HVC1650S-Parts Manual
Register & Download
HVC1650S-Warranty Manual
Register & Download
HVC1650S-Brochure Manual
Register & Download
HVC1650S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G7 | QSK50-G7 | QSK50-G7 | QSK50-G7
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
| ESP | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW
HVC1650S-Specification
Download
HVC1650S-Parts Manual
Register & Download
HVC1650S-Warranty Manual
Register & Download
HVC1650S-Brochure Manual
Register & Download
HVC1650S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK50-G7 | QSK50-G7 | QSK50-G7 | QSK50-G7
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
| ESP | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW | 1825 kVA / 1460 kW
HVC1650S-Specification
Download
HVC1650S-Parts Manual
Register & Download
HVC1650S-Warranty Manual
Register & Download
HVC1650S-Brochure Manual
Register & Download
HVC1829S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK60-G12 | QSK60-G12 | QSK60-G12 | QSK60-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW
| ESP | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW
HVC1829S-Specification
Download
HVC1829S-Parts Manual
Register & Download
HVC1829S-Warranty Manual
Register & Download
HVC1829S-Brochure Manual
Register & Download
HVC1829S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK60-G12 | QSK60-G12 | QSK60-G12 | QSK60-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW
| ESP | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW
HVC1829S-Specification
Download
HVC1829S-Parts Manual
Register & Download
HVC1829S-Warranty Manual
Register & Download
HVC1829S-Brochure Manual
Register & Download
HVC1829S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK60-G12 | QSK60-G12 | QSK60-G12 | QSK60-G12
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW | 1829 kVA / 1463 kW
| ESP | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW | 2008 kVA / 1606 kW
HVC1829S-Specification
Download
HVC1829S-Parts Manual
Register & Download
HVC1829S-Warranty Manual
Register & Download
HVC1829S-Brochure Manual
Register & Download
HVC2000S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK60-G13 | QSK60-G13 | QSK60-G13 | QSK60-G13
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW
| ESP | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW
HVC2000S-Specification
Download
HVC2000S-Parts Manual
Register & Download
HVC2000S-Warranty Manual
Register & Download
HVC2000S-Brochure Manual
Register & Download
HVC2000S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK60-G13 | QSK60-G13 | QSK60-G13 | QSK60-G13
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW
| ESP | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW
HVC2000S-Specification
Download
HVC2000S-Parts Manual
Register & Download
HVC2000S-Warranty Manual
Register & Download
HVC2000S-Brochure Manual
Register & Download
HVC2000S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK60-G13 | QSK60-G13 | QSK60-G13 | QSK60-G13
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW | 2003 kVA / 1602 kW
| ESP | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW | 2254 kVA / 1803 kW
HVC2000S-Specification
Download
HVC2000S-Parts Manual
Register & Download
HVC2000S-Warranty Manual
Register & Download
HVC2000S-Brochure Manual
Register & Download
HVC2750S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK78-G15 | QSK78-G15 | QSK78-G15 | QSK78-G15
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW
| ESP | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW
HVC2750S-Specification
Download
HVC2750S-Parts Manual
Register & Download
HVC2750S-Warranty Manual
Register & Download
HVC2750S-Brochure Manual
Register & Download
HVC2750S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK78-G15 | QSK78-G15 | QSK78-G15 | QSK78-G15
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW
| ESP | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW
HVC2750S-Specification
Download
HVC2750S-Parts Manual
Register & Download
HVC2750S-Warranty Manual
Register & Download
HVC2750S-Brochure Manual
Register & Download
HVC2750S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK78-G15 | QSK78-G15 | QSK78-G15 | QSK78-G15
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW | 2750 kVA / 2200 kW
| ESP | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW | 3000 kVA / 2400 kW
HVC2750S-Specification
Download
HVC2750S-Parts Manual
Register & Download
HVC2750S-Warranty Manual
Register & Download
HVC2750S-Brochure Manual
Register & Download
HVC3100S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK95-G5 | QSK95-G5 | QSK95-G5 | QSK95-G5
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW
| ESP | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW
HVC3100S-Specification
Download
HVC3100S-Parts Manual
Register & Download
HVC3100S-Warranty Manual
Register & Download
HVC3100S-Brochure Manual
Register & Download
HVC3100S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK95-G5 | QSK95-G5 | QSK95-G5 | QSK95-G5
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW
| ESP | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW
HVC3100S-Specification
Download
HVC3100S-Parts Manual
Register & Download
HVC3100S-Warranty Manual
Register & Download
HVC3100S-Brochure Manual
Register & Download
HVC3100S
| Emission Standard | Tire2 | Tire2 | Tire2 | Tire2
| Engine Model | QSK95-G5 | QSK95-G5 | QSK95-G5 | QSK95-G5
| Engine Brand | Cummins | Cummins | Cummins | Cummins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW | 3126 kVA / 2500 kW
| ESP | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW | 3500 kVA / 2800 kW
HVC3100S-Specification
Download
HVC3100S-Parts Manual
Register & Download
HVC3100S-Warranty Manual
Register & Download
HVC3100S-Brochure Manual
Register & Download
HVM1290S
| Emission Standard | Non | Tire2 | Tire2 | Tire2
| Engine Model | S12R-PTA-C | S12R-PTA-C | S12R-PTA-C | S12R-PTA-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW
| ESP | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW
HVM1290S-Specification
Download
HVM1290S-Parts Manual
Register & Download
HVM1290S-Warranty Manual
Register & Download
HVM1290S-Brochure Manual
Register & Download
HVM1290S
| Emission Standard | Non | Tire2 | Tire2 | Tire2
| Engine Model | S12R-PTA-C | S12R-PTA-C | S12R-PTA-C | S12R-PTA-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW
| ESP | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW
HVM1290S-Specification
Download
HVM1290S-Parts Manual
Register & Download
HVM1290S-Warranty Manual
Register & Download
HVM1290S-Brochure Manual
Register & Download
HVM1290S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S12R-PTA-C | S12R-PTA-C | S12R-PTA-C | S12R-PTA-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW | 1290 kVA / 1032 kW
| ESP | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW | 1425 kVA / 1140 kW
HVM1290S-Specification
Download
HVM1290S-Parts Manual
Register & Download
HVM1290S-Warranty Manual
Register & Download
HVM1290S-Brochure Manual
Register & Download
HVM1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S12R-PTAA2-C | S12R-PTAA2-C | S12R-PTAA2-C | S12R-PTAA2-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
HVM1500S-Specification
Download
HVM1500S-Parts Manual
Register & Download
HVM1500S-Warranty Manual
Register & Download
HVM1500S-Brochure Manual
Register & Download
HVM1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S12R-PTAA2-C | S12R-PTAA2-C | S12R-PTAA2-C | S12R-PTAA2-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
HVM1500S-Specification
Download
HVM1500S-Parts Manual
Register & Download
HVM1500S-Warranty Manual
Register & Download
HVM1500S-Brochure Manual
Register & Download
HVM1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S12R-PTAA2-C | S12R-PTAA2-C | S12R-PTAA2-C | S12R-PTAA2-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
HVM1500S-Specification
Download
HVM1500S-Parts Manual
Register & Download
HVM1500S-Warranty Manual
Register & Download
HVM1500S-Brochure Manual
Register & Download
HVM1728S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S16R-PTA-C | S16R-PTA-C | S16R-PTA-C | S16R-PTA-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW
| ESP | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW
HVM1728S-Specification
Download
HVM1728S-Parts Manual
Register & Download
HVM1728S-Warranty Manual
Register & Download
HVM1728S-Brochure Manual
Register & Download
HVM1728S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S16R-PTA-C | S16R-PTA-C | S16R-PTA-C | S16R-PTA-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW
| ESP | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW
HVM1728S-Specification
Download
HVM1728S-Parts Manual
Register & Download
HVM1728S-Warranty Manual
Register & Download
HVM1728S-Brochure Manual
Register & Download
HVM1728S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S16R-PTA-C | S16R-PTA-C | S16R-PTA-C | S16R-PTA-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW | 1728 kVA / 1382 kW
| ESP | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW | 1900 kVA / 1520 kW
HVM1728S-Specification
Download
HVM1728S-Parts Manual
Register & Download
HVM1728S-Warranty Manual
Register & Download
HVM1728S-Brochure Manual
Register & Download
HVM2045S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S16R-PTAA2-C | S16R-PTAA2-C | S16R-PTAA2-C | S16R-PTAA2-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW
| ESP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
HVM2045S-Specification
Download
HVM2045S-Parts Manual
Register & Download
HVM2045S-Warranty Manual
Register & Download
HVM2045S-Brochure Manual
Register & Download
HVM2045S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S16R-PTAA2-C | S16R-PTAA2-C | S16R-PTAA2-C | S16R-PTAA2-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW
| ESP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
HVM2045S-Specification
Download
HVM2045S-Parts Manual
Register & Download
HVM2045S-Warranty Manual
Register & Download
HVM2045S-Brochure Manual
Register & Download
HVM2045S
| Emission Standard | Non | Non | Non | Non
| Engine Model | S16R-PTAA2-C | S16R-PTAA2-C | S16R-PTAA2-C | S16R-PTAA2-C
| Engine Brand | MITSUBISHI | MITSUBISHI | MITSUBISHI | MITSUBISHI
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW | 2045 kVA / 1636 kW
| ESP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
HVM2045S-Specification
Download
HVM2045S-Parts Manual
Register & Download
HVM2045S-Warranty Manual
Register & Download
HVM2045S-Brochure Manual
Register & Download
HVP1250S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW
| ESP | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW
HVP1250S-Specification
Download
HVP1250S-Parts Manual
Register & Download
HVP1250S-Warranty Manual
Register & Download
HVP1250S-Brochure Manual
Register & Download
HVP1250S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW
| ESP | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW
HVP1250S-Specification
Download
HVP1250S-Parts Manual
Register & Download
HVP1250S-Warranty Manual
Register & Download
HVP1250S-Brochure Manual
Register & Download
HVP1250S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A | 4012-46TWG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW | 1250 kVA / 1000 kW
| ESP | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW | 1375 kVA / 1100 kW
HVP1250S-Specification
Download
HVP1250S-Parts Manual
Register & Download
HVP1250S-Warranty Manual
Register & Download
HVP1250S-Brochure Manual
Register & Download
HVP1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
HVP1500S-Specification
Download
HVP1500S-Parts Manual
Register & Download
HVP1500S-Warranty Manual
Register & Download
HVP1500S-Brochure Manual
Register & Download
HVP1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
HVP1500S-Specification
Download
HVP1500S-Parts Manual
Register & Download
HVP1500S-Warranty Manual
Register & Download
HVP1500S-Brochure Manual
Register & Download
HVP1500S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A | 4012-46TAG2A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW | 1500 kVA / 1200 kW
| ESP | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW | 1650 kVA / 1320 kW
HVP1500S-Specification
Download
HVP1500S-Parts Manual
Register & Download
HVP1500S-Warranty Manual
Register & Download
HVP1500S-Brochure Manual
Register & Download
HVP1710S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 3300V | 10500V | 10500V | 10500V
| PRP | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW
| ESP | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW
HVP1710S-Specification
Download
HVP1710S-Parts Manual
Register & Download
HVP1710S-Warranty Manual
Register & Download
HVP1710S-Brochure Manual
Register & Download
HVP1710S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 6300V | 10500V | 10500V | 10500V
| PRP | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW
| ESP | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW
HVP1710S-Specification
Download
HVP1710S-Parts Manual
Register & Download
HVP1710S-Warranty Manual
Register & Download
HVP1710S-Brochure Manual
Register & Download
HVP1710S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A | 4012-46TAG3A
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW | 1710 kVA / 1368 kW
| ESP | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW | 1881 kVA / 1505 kW
HVP1710S-Specification
Download
HVP1710S-Parts Manual
Register & Download
HVP1710S-Warranty Manual
Register & Download
HVP1710S-Brochure Manual
Register & Download
HVP1850S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW
| ESP | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW
HVP1850S-Specification
Download
HVP1850S-Parts Manual
Register & Download
HVP1850S-Warranty Manual
Register & Download
HVP1850S-Brochure Manual
Register & Download
HVP1850S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW
| ESP | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW
HVP1850S-Specification
Download
HVP1850S-Parts Manual
Register & Download
HVP1850S-Warranty Manual
Register & Download
HVP1850S-Brochure Manual
Register & Download
HVP1850S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1 | 4016-61TRG1
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW | 1850 kVA / 1480 kW
| ESP | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW | 2035 kVA / 1628 kW
HVP1850S-Specification
Download
HVP1850S-Parts Manual
Register & Download
HVP1850S-Warranty Manual
Register & Download
HVP1850S-Brochure Manual
Register & Download
HVP2000S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG2 | 4016-61TRG2 | 4016-61TRG2 | 4016-61TRG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW
| ESP | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW
HVP2000S-Specification
Download
HVP2000S-Parts Manual
Register & Download
HVP2000S-Warranty Manual
Register & Download
HVP2000S-Brochure Manual
Register & Download
HVP2000S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG2 | 4016-61TRG2 | 4016-61TRG2 | 4016-61TRG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW
| ESP | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW
HVP2000S-Specification
Download
HVP2000S-Parts Manual
Register & Download
HVP2000S-Warranty Manual
Register & Download
HVP2000S-Brochure Manual
Register & Download
HVP2000S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG2 | 4016-61TRG2 | 4016-61TRG2 | 4016-61TRG2
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW | 2000 kVA / 1600 kW
| ESP | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW | 2200 kVA / 1760 kW
HVP2000S-Specification
Download
HVP2000S-Parts Manual
Register & Download
HVP2000S-Warranty Manual
Register & Download
HVP2000S-Brochure Manual
Register & Download
HVP2250S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 3300V | 3300V | 3300V | 3300V
| PRP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
| ESP | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW
HVP2250S-Specification
Download
HVP2250S-Parts Manual
Register & Download
HVP2250S-Warranty Manual
Register & Download
HVP2250S-Brochure Manual
Register & Download
HVP2250S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 6300V | 6300V | 6300V | 6300V
| PRP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
| ESP | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW
HVP2250S-Specification
Download
HVP2250S-Parts Manual
Register & Download
HVP2250S-Warranty Manual
Register & Download
HVP2250S-Brochure Manual
Register & Download
HVP2250S
| Emission Standard | Non | Non | Non | Non
| Engine Model | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3 | 4016-61TRG3
| Engine Brand | Perkins | Perkins | Perkins | Perkins
| Voltage | 10500V | 10500V | 10500V | 10500V
| PRP | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW | 2250 kVA / 1800 kW
| ESP | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW | 2500 kVA / 2000 kW
HVP2250S-Specification
Download
HVP2250S-Parts Manual
Register & Download
HVP2250S-Warranty Manual
Register & Download
HVP2250S-Brochure Manual
Register & Download
Video
Applications
Mining
Port
Construction
Back-up Power
Mining
PowerLink’s HV Series features a flexible product lineup that aligns with diverse application and installation needs—ideal across Mining, Ports, Construction, prime and backup power.
Mining Application
Port
The HV Series from PowerLink offers a diverse product portfolio, catering to broad application/installation requirements—perfect for Mining, Ports, Construction, plus primary and standby power.
Port Application
Construction
PowerLink’s Multi-fit HV Series fits diverse application & installation needs—suited for Mining, Ports, Construction, prime/standby power.
Construction Application
Back-up Power
PowerLink’s HV Series delivers tailored power solutions, engineered to suit varied application and installation demands—reliable for Mining, Ports, Construction, prime and backup power use cases.
Back-up Power Application
Accessories
ATS Panel
Load Bank
Trailer
Water Jacket Preheater
Related Products
RG Series
The RG series rental diesel generator set is designed specifically for the rental market, providing a reliable mobile energy solution. Equipped with a high-quality international brand engine, it ensures dependable and stable operation, catering to diverse customer needs.
RG Series
Free Quote
EB Series
The EB series diesel genset is a reliable, clean, fuel-efficient, and cost-effective choice of power products...
EB Series
Free Quote
ESV Series
The ESV series diesel genset is a diesel generator in line with the EU STAGE V EMISSION STANDARD,
ESV Series
Free Quote
WCS Series
The WCS range of diesel generators, powered by Cummins engines, provides 10kVA~3500kVA for efficient power.
WCS Series
Free Quote
FAQs
If three sets of generator sets are equipped to supply power to the terminal, and the grid is not connected to the Internet mode, if the power grid is cut off, the generator set starts, at this time how much electricity the generator set needs to generate is controlled by what? Is it controlled by an electrical terminal?
These are two questions. Connected to the Internet and no external network, the working mode of the unit is not the same. When there is an external network, the grid is not connected to the Internet, most of the unit adopts the power output method, and the user’s power management center determines how much electricity the unit generates. When there is no external network, most units follow the load, and the load determines how much electricity the unit generates.
Warranty period
Please request the warranty manual document from the agent, which contains detailed explanations of the warranty policy.
Unit grounding lightning protection problem
Grounding bolts are installed on the chassis of the unit. Customers can connect their own grounding network to the grounding bolts. The lightning arrester is optional equipment.
What are the reasons why the water temperature is high and the alarm stops and cannot be used?
Water tank leakage or insufficient water;
The water temperature sensor is damaged.
The water tank waterway dirt is too thick, or the heat sink oil is too much.
Fan belt wear is too large, and there is insufficient pressure.
Pump wear, pump water is insufficient.
The thermostat opening Angle is not enough; there is a stuck phenomenon.
The cylinder gasket is damaged, and the water channel is connected to the cylinder.
The cylinder liner wears too much, and there is local water seepage.
The ventilation of the equipment room does not meet the requirements.
Engine overload operation;
Excessive fuel supply (including engine weakness).
Ultra-low temperature operation of diesel gensets
Diesel generator sets require preheaters such as water jacket preheaters, fuel oil preheaters, battery heaters, and space heaters to operate at ultra-low temperatures (such as below minus 10°C).
All products provided by our company are energy products
Welcome to contact us
Speak to an energy solutions expert
Follow Us
Sign up to receive email news and product information about us
Support
Get an inquiry
Global Contacts
News and Events
Careers
Products
Micro-Grid System
Hybrid Energy System
Diesel Generators
Data Center Generators
Gas Generators
Lighting Tower
Diesel Air Compressor
Solar Pack
Applications
Hybrid System – AI Computing Power Station
Hybrid System – Mine Camp
Cold Region Diesel Generator
Tropical Region Diesel Generator
Mini Container Diesel Generator
Data Center Diesel Generator
About Us
PowerLink has been recognised as a leading and professional manufacturer in the energy industry. We manufacture quality Diesel generators, gas gensets, gas cogeneration, lighting towers, air compressors, hybrid energy system, micro-grid energy system and energy saving products.
info@powerlinkenergy.com
Follow us on Linkedin
Sales inquiry
To be our Partner
