URL: https://powerlinkenergy.com/wp-content/uploads/1000008597_WPS500S_IN_S_S_E_P.pdf
Accessed: 2026-11-14

WPS500S

DIESEL GENSET                SPECIFICATION

500kVA (PRP) / 550kVA (ESP)

ID：1000008597
Diesel Genset Specification

WPS500S

General technical data

Model                                      WPS500S                   Rated  voltage  V  Current  A

Structure                                       R                    380                759.6

Prime power (PRP)：kVA / kW                  500 / 400                400                721.7

Standby power (ESP)：kVA / kW                550 / 440                415                695.6

Frequency: Hz                                   50                   440                656.0

Rotate speed: RPM                               1500

Phase: P                                        3

Power factor: cosφ                              0.8                  Load               Fuel consumption   L/h

Protection class                                IP54                 25%                N/A

Noise level: dB@7m                              68.0                 50%                55.0

Tank capacity: L                                890                  75%                81.0

Dimensions: mm                4592×1547×2557                         100%               106.0

Dry weight: kg                                  5274                 110%               115.0

Main Features

Advantage                     Design Standards                    Environmental Operating Conditions

 Low fuel consumption         Conformite Europeenne    (CE)       Installation place: outdoor / indoor (well

                                                                     ventilated).

 Optimized system             ISO8528-5:2022                      Ambient temperature: -25℃ to 45℃      (the

                                                                     coolant heater is needed when         the

 High reliability                                                   temperature is below 5℃)

 High availability                                                Humidity: Less than 80%

                                                                    Altitude:  Below   one      thousand  (1000)

                                                                     meters.

Factory Inspection            Service Support                     Performance Guarantee

  Protection devices          Global product  service  support    Product design, manufacturing and

   working test                                                      performance have been verified by

                                                                     standards

 Starting ability in normal  temperature                           Generator set has passed transient

  50% rated power load moment capability                            response test according to ISO8528-5

                                                                    Both engine and alternator have passed

  Load test :0, 25%, 50%, 75%, 100%, 110%                           prototype factory testing.

P/N: 1000008597                                                                                     S2/202602
Diesel Genset Specification

WPS500S

Power System

Engine

Manufacturer / brand                   Perkins              Intake system                      Turbocharged

Model                                  2506C-E15TAG2        Intake resistance: kPa             ≦6.2

Cylinders                                            6      Exhaust back pressure:     kPa     ≦6.8

Bore: mm                               137                  Oil capacity: L                               62

Stroke: mm                             171                  Coolant capacity: L                           58

Displacement: L                        15.2                 Battery voltage: V                            24

Compression ratio                      16.0                 Dimensions: mm                     2657×1120×1718

Rotate speed: RPM                      1500                 Dry weight: kg                     1633

Prime power: kWm                       495

Standby power: kWm                     451

Rotate speed governor                  ECM

Type of fuel Injection                 MEUI

Alternator

Manufacturer / brand                   Leroy-somer          Insulation class                              H

Model                                  LSA47.3M7            Protection class                   IP23

Exciter                 Standard   self-excitation, SHUNT   Voltage regulation                 ±0.5%

Windings                               100% copper          Telephone harmonic factor THF      <2%

Winding pitch                                        2/3    Telephone interference factor TIF  <50

Number of poles                                       4

Terminals                                            12

Control System

Brand                                  DSE

Model                                  DSE-7420

General Functions                                           Monitoring and protection

−  Automatic start / stop control                           Oil pressure                       Over load

−  Manual/remote start control                              Water temperature                  Over current

−  Automatically start when mains is abnormal (AMF)         Rotate speed                       Over voltage

−  Real time monitoring and display of multiple parameters  Start                              Under voltage

−  RS232, RS485 interface and Ethernet can be used          Running time                       Over frequency

   simultaneously                                           Battery voltage                    Under frequency

−  CAN and Modbus communication                             ……                                 ……

−  Provide complete control solutions

P/N: 1000008597                                                                                S2/202602
Diesel Genset Specification

WPS500S

Product Appearance

P/N: 1000008597              S2/202602
Diesel Genset Specification

WPS500S

Product Configuration

Standard configuration

Engine                    Generator               Control switchgear      Canopy (sound-proof)                 Base Frame

Electrical start motor    Alternator              PLC control system      SECC Electrogalvanized               Steel base frame

Battery system            H class insulation      Main circuit breaker    sheet                                Engine bracket

Speed control system      H class temperature     Breaker cabinet         Corrosion-resistant coating          Alternator bracket

Turbocharger              rising                  Communication           Access door                          Radiator bracket

Lockable isolator switch  IP23 protection         connector               Stainless steel hinge                Vibration isolators

Battery charger           AVR voltage regulator   ATS connector           Sound absorbing cotton

                                                  Mains floating charger

Fuel system               Lubrication system      Cooling system          Intake / exhaust system              Service documents

Base frame fuel tank      Oil pressure sensor     50℃ radiator            Air filter                           Installation and

Fuel level sensor         Oil temperature sensor  Water level sensor      Exhaust muffler                      operation manual

Flexible connection       Oil filter              Jacket water pipe       Exhaust bellow                       Test report

pipe                      Manual oil drain pump                           Exhaust pipe and flange              Circuit diagram

Fuel filter               Oil drain ball valve                            High temperature                     Warranty manual

                                                                          protective sleeve                    Engine operation and

                                                                                                               maintenance manual

                                                                                                               Standard package

Power Class Definition

− Prime Power (PRP): the unit runs continuously with variable load, the number of operating hours is not limited, and 1h

   overload 10% operation is allowed per 12h, and the average load factor is less than 70% per 24h.

− Standby Power (ESP): operating time does not exceed 500h per year, continuous operating time does not exceed 300h,

   the average load factor is less than 80% per 24h. Overload operation is not allowed.

Product Statement

−  The data of specifications is based on the following standard  environmental test conditions.

       Ambient temperature 25℃

       Altitude 100m

       Relative humidity 30%

− Dimensions, weight and other parame0ters are for reference      only, which shall be subject to  the  final  design  drawing.

                                                             Data is subject to change without prior notice as new

                                                             products are always developed.

www.powerlinkenergy.com                                      Please contact PowerLink or local agent with any doubts or

                                                             for more information.

P/N: 1000008597                                                                                                S2/202602

