URL: https://powerlinkenergy.com/wp-content/uploads/1000034911_VR500XS_IN_A_S_E_P.pdf
Accessed: 2026-11-14

VR500XS

DIESEL GENSET                SPECIFICATION

500kVA (PRP) / 550kVA (ESP)

ID：1000034911
Diesel Genset Specification

VR500XS

General technical data

Model                                       VR500XS                  Rated  voltage  V  Current  A

Structure                                       PT                   380                759.7

Prime power (PRP)：kVA / kW                  500/ 400                 400                721.7

Standby power (ESP)：kVA / kW                550 / 440                415                695.6

Frequency: Hz                                   50

Rotate speed: RPM                               1500

Phase: P                                        3

Power factor: cosφ                              0.8                  Load               Fuel     consumption  L/h

Protection class                                IP54                 25%                28

Noise level: dB@7m                              74.0                 50%                54

Tank capacity: L                                900                  75%                81

Dimensions: mm                4595x1525x2555                         100%               106

Dry weight: kg                                  4900                 110%               117

Main Features

Advantage                     Design Standards                    Environmental Operating Conditions

 Low fuel consumption         Conformite Europeenne    (CE)       Installation place: outdoor / indoor (well

                                                                     ventilated).

 Optimized system             ISO8528-5:2005                      Ambient temperature: -25℃ to 45℃         (the

                                                                     coolant heater is needed when            the

 High reliability                                                   temperature is below 5℃)

 High availability                                                Humidity: Less than 80%

                                                                    Altitude:  Below   one      thousand  (1000)

                                                                     meters.

Factory Inspection            Service Support                     Performance Guarantee

  Protection devices          Global product  service  support    Product design, manufacturing and

   working test                                                      performance have been verified by

                                                                     standards

 Starting ability in normal  temperature                           Generator set has passed transient

  50% rated power load moment capability                            response test according to ISO8528-5

                                                                    Both engine and alternator have passed

  Load test :0, 25%, 50%, 75%, 100%, 110%                           prototype factory testing.

P/N: 1000034911                                                                                     A2.0/202505
Diesel Genset Specification

VR500XS

Power System

Engine

Manufacturer / brand                   PowerLink            Intake system                      Turbocharged

Model                                  VR6-13TAG4           Intake resistance: kPa             ≦5.0

Cylinders                                           6L      Exhaust back pressure:     kPa     ≦10.1

Bore: mm                               145                  Oil capacity: L                    56.0

Stroke: mm                             165                  Coolant capacity: L                58.0

Displacement: L                        16.4                 Battery voltage: V                 24

Compression ratio                      15.0                 Dimensions: mm                     2448x1240x1688

Rotate speed: RPM                      1500                 Dry weight: kg                     1980

Prime power: kWm                       441

Standby power: kWm                     485

Rotate speed governor                  ECU

Type of fuel Injection                 Direct

Alternator

Manufacturer / brand                   PowerLink            Insulation class                   H

Model                                  PL5M                 Temperature rising class           H

Exciter                                Brushless            Protection class                   IP23

Windings                               100% copper          Voltage regulation                 ±1.0%

Winding pitch                          2/3                  Telephone harmonic factor THF      <2%

Number of poles                                     4       Telephone interference factor TIF  <50

Terminals                                           12

Control System

Brand                                  POWERLINK

Model                                  PLC-920

General Functions                                           Monitoring and protection

−  Automatic start / stop control                           Oil pressure                       Over load

−  Manual/remote start control                              Water temperature                  Over current

−  Real time monitoring and display of multiple parameters  Rotate speed                       Over voltage

−  RS232, RS485 interface and Ethernet can be used          Start                              Under voltage

   simultaneously                                           Running time                       Over frequency

−  CAN and Modbus communication                             Battery voltage                    Under frequency

−  Provide complete control solutions                       ……                                 ……

P/N: 1000034911                                                                                A2.0/202505
Diesel Genset Specification

VR500XS

Product Appearance

P/N: 1000034911              A2.0/202505
Diesel Genset Specification

VR500XS

Product Configuration

Standard configuration

Engine                    Generator               Control switchgear          Canopy (sound-proof)                  Base Frame

Electrical start motor    Alternator              PLC control system          SECC Electrogalvanized                Steel base frame

Battery system            H class insulation      Main circuit breaker        sheet                                 Engine bracket

Speed control system      H class temperature     Breaker cabinet             Corrosion-resistant coating           Alternator bracket

Turbocharger              rising                  Communication               Access door                           Radiator bracket

Lockable isolator switch  IP23 protection         connector                   Stainless steel hinge                 Vibration isolators

Battery charger           AVR voltage regulator   ATS connector               Sound absorbing cotton

                                                  Mains floating charger

Fuel system               Lubrication system      Cooling system              Intake / exhaust system               Service documents

Base frame fuel tank      Oil pressure sensor     50℃ radiator                Air filter                            Installation and

Fuel level sensor         Oil temperature sensor  Water level sensor          Exhaust muffler                       operation manual

Flexible connection       Oil filter              Jacket water pipe           Exhaust bellow                        Test report

pipe                      Manual oil drain pump                               Exhaust pipe and flange               Circuit diagram

Fuel filter                                       Intercooling pipe                                                 Warranty manual

                          Oil drain ball valve                                High temperature

                                                                              protective sleeve                     Engine operation and

                                                                                                                    maintenance manual

                                                                                                                    Standard package

Optional configuration

Engine                    Alternator              Control switchgear          Fuel system                    Lubrication system

Jacket water preheater    Anti-condensation       4P Circuit breaker          Fuel three-way valve           Electric oil drain pump

Oil preheater             heater                  ATS cabinet                 Daily fuel tank

                          Treatments against

                          humidity and corrosion  Paralleling control system

                                                  Grid-connection system

Power Class Definition

− Prime Power (PRP): the unit runs continuously with variable load, the number of operating hours is not limited, and 1h

   overload 10% operation is allowed per 12h, and the average load factor is less than 70% per 24h.

− Standby Power (ESP): operating time does not exceed 500h per year, continuous operating time does not exceed 300h,

   the average load factor is less than 80% per 24h. Overload operation is not allowed.

Product Statement

−  The  data of specifications is based  on  the  following  standard  environmental test conditions.

       Ambient temperature 25℃

       Altitude 100m

       Relative humidity 30%

− Dimensions, weight and other parame0ters are for reference           only, which shall be subject to  the  final  design  drawing.

                                                             Data is subject to change without prior notice as new

                                                             products are always developed.

www.powerlinkenergy.com                                      Please contact PowerLink or local agent with any doubts or

                                                             for more information.

P/N: 1000034911                                                                                                     A2.0/202505

