URL: https://powerlinkenergy.com/wp-content/uploads/1000033656_QSV500CS_A_S_E_P.pdf
Accessed: 2026-11-14

QSV500CS

DIESEL GENSET                SPECIFICATION

500kVA (PRP) / 550kVA (ESP)

ID：1000033656
Diesel Genset Specification

QSV500CS

General technical data

Model                                      QSV500CS                  Rated  voltage  V  Current  A

Structure                                       PT                   380                759.7

Prime power (PRP)：kVA / kW                  500 / 400                400                721.7

Standby power (ESP)：kVA / kW                550 / 440                415                695.6

Frequency: Hz                                   50

Rotate speed: RPM                               1500

Phase: P                                        3

Power factor: cosφ                              0.8                  Load               Fuel consumption   L/h

Protection class                                IP54                 25%                26.0

Noise level: dB@7m                              74.0                 50%                49.9

Tank capacity: L                                800                  75%                74.2

Dimensions: mm                3950×1300×1980                         100%               101.0

Dry weight: kg                                  4000                 110%               105.5

Main Features

Advantage                     Design Standards                    Environmental Operating Conditions

 Low fuel consumption         Conformite Europeenne    (CE)       Installation place: outdoor / indoor (well

                                                                     ventilated).

 Optimized system             ISO8528-5:2005                      Ambient temperature: -25℃ to 45℃      (the

                                                                     coolant heater is needed when         the

 High reliability                                                   temperature is below 5℃)

 High availability                                                Humidity: Less than 80%

                                                                    Altitude:  Below   one      thousand  (1000)

                                                                     meters.

Factory Inspection            Service Support                     Performance Guarantee

  Protection devices          Global product  service  support    Product design, manufacturing and

   working test                                                      performance have been verified by

                                                                     standards

 Starting ability in normal  temperature                           Generator set has passed transient

  50% rated power load moment capability                            response test according to ISO8528-5

                                                                    Both engine and alternator have passed

  Load test :0, 25%, 50%, 75%, 100%, 110%                           prototype factory testing.

P/N: 1000033656                                                                                     A2.0/202503
Diesel Genset Specification

QSV500CS

Power System

Engine

Manufacturer / brand                   Cummins              Intake system                      Turbo charged

Model                                  QSZ13-G3             Intake resistance: kPa             ≦6.23

Cylinders                                           6L      Exhaust back pressure:     kPa     ≦10.1

Bore: mm                               130                  Oil capacity: L                    23.1

Stroke: mm                             163                  Coolant capacity: L                45.2

Displacement: L                        13.0                 Battery voltage: V                 24

Compression ratio                      17.0                 Dimensions: mm                     1396×1049×1232

Rotate speed: RPM                      1500                 Dry weight: kg                     1245

Prime power: kWm                       450

Standby power: kWm                     470

Rotate speed governor                  ECM

Type of fuel Injection                 Direct

Alternator

Manufacturer / brand                   Stamford             Insulation class                   H

Model                                  S5L1D-D4             Temperature rising class           H

Exciter                                Brushless            Protection class                   IP23

Windings                               100% copper          Voltage regulation                 ±1.0%

Winding pitch                          2/3                  Telephone harmonic factor THF      <2%

Number of poles                                     4       Telephone interference factor TIF  <50

Terminals                                           12

Control System

Brand                                  POWERLINK

Model                                  PLC-920

General Functions                                           Monitoring and protection

−  Automatic start / stop control                           Oil pressure                       Over load

−  Manual/remote start control                              Water temperature                  Over current

−  Real time monitoring and display of multiple parameters  Rotate speed                       Over voltage

−  RS232, RS485 interface and Ethernet can be used          Start                              Under voltage

   simultaneously                                           Running time                       Over frequency

−  CAN and Modbus communication                             Battery voltage                    Under frequency

−  Provide complete control solutions                       ……                                 ……

P/N: 1000033656                                                                                A2.0/202503
Diesel Genset Specification

QSV500CS

Product Appearance

P/N: 1000033656              A2.0/202503
Diesel Genset Specification

QSV500CS

Product Configuration

Standard configuration

Engine                    Generator               Control switchgear          Canopy (sound-proof)                  Base Frame

Electrical start motor    Alternator              PLC control system          Steel plate                           Steel base frame

Battery system            H class insulation      Main circuit breaker        Corrosion-resistant coating           Engine bracket

Speed control system      H class temperature     Breaker cabinet             Access door                           Alternator bracket

Turbocharger              rising                  Communication                                                     Radiator bracket

                          IP23 protection         connector                   Stainless steel hinge

Lockable isolator switch                                                      Sound absorbing cotton                Vibration isolators

Battery charger           AVR voltage regulator   ATS connector

                                                  Mains floating charger

Fuel system               Lubrication system      Cooling system              Intake / exhaust system               Service documents

Base frame fuel tank      Oil pressure sensor     50℃ radiator                Air filter                            Installation and

Fuel level sensor         Oil temperature sensor  Water level sensor          Exhaust muffler                       operation manual

Flexible connection       Oil filter              Jacket water pipe           Exhaust bellow                        Test report

pipe                      Manual oil drain pump                               Exhaust pipe and flange               Circuit diagram

Fuel filter                                       Intercooling pipe                                                 Warranty manual

                          Oil drain ball valve                                High temperature

                                                                              protective sleeve                     Engine operation and

                                                                                                                    maintenance manual

                                                                                                                    Standard package

Optional configuration

Engine                    Alternator              Control switchgear          Fuel system                    Lubrication system

Jacket water preheater    Anti-condensation       4P Circuit breaker          Fuel three-way valve           Electric oil drain pump

Oil preheater             heater                  ATS cabinet                 Daily fuel tank

                          Treatments against

                          humidity and corrosion  Paralleling control system

                                                  Grid-connection system

Power Class Definition

− Prime Power (PRP): the unit runs continuously with variable load, the number of operating hours is not limited, and 1h

   overload 10% operation is allowed per 12h, and the average load factor is less than 70% per 24h.

− Standby Power (ESP): operating time does not exceed 500h per year, continuous operating time does not exceed 300h,

   the average load factor is less than 80% per 24h. Overload operation is not allowed.

Product Statement

−  The  data of specifications is based  on  the  following  standard  environmental test conditions.

       Ambient temperature 25℃

       Altitude 100m

       Relative humidity 30%

− Dimensions, weight and other parame0ters are for reference           only, which shall be subject to  the  final  design  drawing.

                                                             Data is subject to change without prior notice as new

                                                             products are always developed.

www.powerlinkenergy.com                                      Please contact PowerLink or local agent with any doubts or

                                                             for more information.

P/N: 1000033656                                                                                                     A2.0/202503

