URL: https://powerlinkenergy.com/wp-content/uploads/1000032040_HVC1275S_IN_A_S_E_P.pdf
Accessed: 2026-11-14

                                   厂勹l

Generator set

Containerized type

HVC1275S

          www.powerlinkenergy.com
HV series

HVC1275S

50 Hz @ 1500rpm, 3300V

1 Standards & Conditions                                       •  4x12V/200AH sealed for life maintenance free battery

                                                               •  Lockable battery isolator switch

Design Standards                                               •  Powder coated canopy

The designs and the productions  are  in    conformity  with:  •  50℃ radiator

•  Conformite Europeenne (CE)                                  •  Fire extinguisher

•  ISO8528-5:2005                                              •  Heat exchanger

•                                                              •  Coolant heater

   GB/T2820.5-2009                                             •  Oil pump on the engine

                                                               •  Steel base frame with forkslots

Environmental Operating Conditions                             •  Vibration isolators between the engine/alternator and

•  Installation place: Outdoors or indoors (well ventilated).     base frame

•  Ambient temperature: -25℃ to 50℃.The coolant heater         •  Dry type air filter

   is needed when the temperature is below 5℃                  •  Drain points for fuel tank

•  Humidity: Less than 80%.                                    •  Fuel inlet pump and it’s control box for the fuel tank

•  Altitude: Below one thousand (1000) meters.                 •  Added fuel-water separator for fuel tank

                                                               •  Operation Manual / Specifications

Factory Inspection

•  Inspection items.                                           3 Equipment

•  Protection devices working test.

•  Starting ability in normal temperature.                     General technical data

•  50% rated power load moment capability.

•  Voltage deviation and speed variation: 0%,   25%,    50%,

   75%, 100%, 110% Load.

Painting Process

•  Painting process                  and colors are based on

   the manufacturer's standard.

•  The customer could also choose the color which the

   manufacturer offers.

                                                               Model................................................................. HVC1275S

2  General Features                                            Structure type .................................................................... C

                                                               Fuel tank......................................................................2400L

•  Cummins engine KTA50-G3                                     Dry weight................................................................15843kg

•  Close coupled to Leroy Somer alternator      LSA52.2L45     Noise level @7m ........................................................79dBA

•  Microprocessor control module PLC-500                       Dimensions L×W×H...........................12192x2438x3153mm

•  HV Switchgear Panel (optional) : ABB 630A                   Standby Power ........................................ 1400kVA/1120kW

•  PT Cabinet (optional)                                       Prime Power............................................. 1275kVA/1020kW

•  DC Power Cabinet (optional)                                 Voltage/Ampere................................................3300V/223A

•  Rotate speed governor: Electrical governor

•  Excitation System: AREP                                                    Genset Fuel     Consumption

•  A.V.R. Model: R448                                             Frequency/Load       25%    50%    75%    100%          110%

•  Key switch

•  Emergency stop switch                                          50Hz (L/h)           76     139    199    261           293
Diesel Engine                                                                            Alternator Manufacturer/Brand........................Leroy Somer

                                                                                         Alternator Model ............................................... LSA52.2L45

                                                                                         Exciter...................................................................Brushless

                                                                                         Cooling Fan......................................... Cast alloy aluminum

                                                                                         Windings..........................................................100% copper

                                                                                         Insulation Class.................................................................H

                                                                                         Winding Pitch...................................................................5/6

                                                                                         Terminals ............................................................................6

                                                                                         Drip Proof ..................................................................... IP23

                                                                                         Altitude.....................................................................≤1000m

                                                                                         Overspeed..............................................................2250rpm

                                                                                         Air Flow.....................................................................2.5m³/s

Engine Manufacturer/Brand...................................Cummins                      Voltage Regulation .....................................................±0.5%

Engine Model.......................................................KTA50-G3              Total harmonic TGH / THC...................................... < 3.5%

Dimensions L×W×H............................2885x1519x2005mm                             Telephone Interference..............................FHT<2%;TIF<50

Dry Weigh (approx.) .................................................5058kg              PLC-500 Control System

Number of Cylinders.........................................................16

Bore..........................................................................159mm

Stroke .......................................................................159mm

Displacement...............................................................50.3L

Compression Ratio........................................................13.9

Type of injection............................................Direct injection

Intake System.......................Turbocharged and aftercooled

Intake Resistance....................................................6.23kPa

Cooling System ...............................................Water cooled

Fan ...............................................................................Push

Battery Voltage.............................................................. 24V

Type of Fuel..........................................NO.2 or ASTMD975                   PLC-500 is a microprocessor based control unit contain-

Type of Oil ..................................................CF4/SG15W-40               ing all necessary functions for protection of the genset and

Oil Capacity..................................................................177L       the breaker control. Furthermore, it contains all necessary

Type of Coolant .............................................Glycol mixture              three-phase measuring circuits and presents all values and

Coolant Capacity engine only...................................161L                      alarms on the LCD display. The module has the function

                                                                                         of load sharing which enables the module to share the ac-

Back Pressure......................................................... 10kPa             tive load (kW) equally when operating in parallel with other

Standby Power........................................................1227kW              gensets. The load sharing is performed so each genset

Prime Power............................................................1097kW            takes a portion of the load that is calculated in percent ac-

                                                                                         cording to the nominal power.

HV Alternator                                                                            •  Microprocessor control, with high stability and credibility

                                                                                         •  Monitoring and measuring operational parameters of the

                                                                                            genset

                                                                                         •  Indicating operation status, fault conditions, all parame-

                                                                                            ters and alarms

                                                                                         •  Multiple protections; multiple parameters display, like

                                                                                            pressure, temp. etc.

                                                                                         •  Manual, automatic and remote work mode selectable

                                                                                         •  RS232 & RS485 can be used at the same time

                                                                                         •  Real time clock for time and date display, overall runtime

                                                                                            display, 250 log entries
4 Overall Dimensions

                      Fire extinguisher
5 Switchgear Panel (optional)
1000032040-A2–E

09.2024

http://www.powerlinkenergy.com

                                2024

