URL: https://powerlinkenergy.com/wp-content/uploads/2024/05/1000029549_GMS250CS_IN_A_S_E_P.pdf
Accessed: 2026-11-14

EC series

GMS250CS

50 Hz @ 1500rpm,3-phase/4-wiring

1 Standards & Conditions                                       •  Lockable battery isolator switch

                                                               •  Powder coated canopy

Design Standards                                               •  50℃ radiator

The designs and the productions are in conformity with:        •  Oil pump on the engine

                                                               •  Steel base frame with lifting lug

•  Conformite Europeenne (CE)                                  •  Vibration isolators between the engine/alternator  and

                                                                  base frame

•  ISO8528-5:2005                                              •  Dry type air filter

•  GB/T2820.5-2009                                             •  Base fuel tank for 9 hours running

                                                               •  Drain points for fuel tank

Environmental Operating Conditions                             •  Operation Manual / Specifications

•  Installation place: Outdoors or indoors (well ventilated).

•  Ambient temperature: -25℃ to 50℃.The coolant heater         3 Equipment Specification

   is needed when the temperature is below 5℃

•  Humidity: Less than 80%.                                    General technical data

•  Altitude: Below one thousand (1000) meters.

Factory Inspection

•  Inspection items.

•  Protection devices working test.

•  Starting ability in normal temperature.

•  50% rated power load moment capability.

•  Voltage deviation and speed variation: 0%,    25%,    50%,

   75%, 100%, 110% Load.

Painting Process

•  Painting process specifications and colors are based on

   the manufacturer's standard.

•  The customer could also choose the color which the          Model.................................................................GMS250CS

   manufacturer offers.                                        Structure type....................................................................R

                                                               Tank capacity................................................................520L

2  General Features                                            Dry weight...................................................................2872g

•  Cummins engine 6LTAA8.9-G2                                  Sound pressure level @7m ................................. 74.7dB(A)

•  Close coupled to LSA alternator LSA46.3S5                   Dimensions L×W×H............................3662×1322×1958mm

•                                                              Standby Power............................................275kVA/220kW

   Microprocessor control module PLC-920                       Prime Power................................................250kVA/200kW

•  Main circuit breaker: 400A

•  Rotate speed governor: EFC                                     Voltage     380V          400V      415V        440V

•  Excitation System: Self excited, SHUNT                         Ampere   379.8A           360.9A    347.8A      328.0A

•  A.V.R.Model: R250                                                          Genset Fuel Consumption

•  Key switch

•  Emergency stop switch                                          Frequency/Load       25%    50%     75%     100% 110%

•  ATS (automatic transfer switch) receptacle                     50Hz (L/h)           15     27      39      53     58

•  2x12V/120AH sealed for life maintenance free  battery
3RZHU6\VWHP                                                                            Alternator Manufacturer/Brand......................................LSA

                                                                                        Alternator Model .................................................LSA46.3S5

                                                                                        Exciter...................................................................Brushless

                                                                                        Cooling Fan......................................... Cast alloy aluminum

                                                                                        Windings..........................................................100% copper

                                                                                        Insulation Class.................................................................H

                                                                                        Winding Pitch...................................................................2/3

                                                                                        Terminals ..........................................................................12

                                                                                        Drip Proof ..................................................................... IP23

                                                                                        Altitude.....................................................................≤1000m

                                                                                        Overspeed..............................................................2250rpm

                                                                                        Air Flow..............................0.58m³/s(50Hz),0.69m³/s(60Hz)

Engine Manufacturer/Brand...................................Cummins                     Voltage Regulation .....................................................±1.0%

Engine Model..................................................6LTAA8.9-G2               Total Harmonic TGH / THCat no load < 1.5 % - on load < 5%

Dimensions L×W×H........................................................N/A             Telephone Interference..............................THF<2%;TIF<50

Dry Weigh (approx.) .................................................. 650Kg            PLC-920 Control System

Number of Cylinders...........................................................6

Bore..........................................................................114mm

Stroke .......................................................................145mm

Displacement................................................................. 8.9L

Compression Ratio........................................................16.6

Type of injection............................................Direct injection

Intake System......................................... Charge Air Cooled

Intake Resistance..................................................≤6.22kPa

Cooling System ...............................................Water cooled

Fan ........................................................................... Pusher

Battery Voltage.............................................................. 24V       PLC-920 is an advanced control module based on micro-

Type of Fuel...................................No.2-D per ASTM D975.                    processor designed to control the engine via a key switch

Type of Oil ..................................... API CD/SE or CCMCD4                   and push buttons on the front panel. The module is used

Oil Capacity.................................................................27.6L      to start and stop the engine and indicate fault conditions,

Type of Coolant .............................................Glycol mixture             automatically shutting down the engine and giving a true first

Coolant Capacity(EngineOnly)...................................11.1L                    up fault condition of an engine failure.

Back Pressure..........................................................≤10kPa           Standard Control Function

Standby Power ..........................................................240kW           •  Manual Engine Control Module

Prime Power..............................................................220kW          •  Low Oil Pressure

Fuel Consumption(100%load).............................197g/kW.h                        •  High Engine Temperature

                                                                                        •  Auxiliary Shutdown

Alternator                                                                              •  Overspeed Protection

                                                                                        •  Protection hold-off timer

                                                                                        •  Charge Failure warning
4 Overall Dimensions
5 Control System
1000029549-A2–E

08.2023

                 2023

