URL: https://www.powerpackgenerator.com/baudouin-diesel-generator-pg1500-b.html
Accessed: 2026-11-21

Baudouin PG1500-B 1500 kVA Diesel Generator 1200 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Baudouin Diesel Generator-PG1500-B
Home
/
Diesel Generators
/
Baudouin Diesel Generator-PG1500-B
The PG1500-B 1500 kVA Baudouin Diesel Generator is engineered to deliver high-capacity prime and standby power for large industrial facilities, data centers, hospitals and critical infrastructure projects where uninterrupted electricity is essential.
Powered by a high-performance Baudouin diesel engine, this generator ensures excellent fuel efficiency, robust performance and long-term operational reliability for demanding power generation applications.
Manufactured in accordance with ISO and CE standards, the PG1500-B can be configured with soundproof canopy, ATS systems, synchronization panels and advanced digital control systems to meet the requirements of complex power installations.
Baudouin engines are globally recognized for their durability and high-power performance in large-scale generator systems. The PG1500-B offers a dependable solution for facilities requiring reliable high-capacity power generation.
This generator is commonly used as a prime or standby power source for data centers, large manufacturing plants, hospitals, airports and major infrastructure developments.
Powerpack Generator is a diesel generator manufacturer and exporter, providing reliable diesel generator solutions for Europe, Africa, the Middle East and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Related Baudouin Diesel Generators
1100 kVA Baudouin Diesel Generator
1250 kVA Baudouin Diesel Generator
1400 kVA Baudouin Diesel Generator
1650 kVA Baudouin Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 1375 kVA / 1100 kW | 1500 kVA / 1200 kW
| Engine Technical Data
| Make | | BAUDOUIN
| Model | | 12M33G1500/5
| No. of Cylinders | | 12
| Cylinder Configuration | | Vee
| Displacement | lt | 39,2
| Bore | mm | 150
| Stroke | mm | 185
| Compression Ratio | | 15 : 1
| Aspiration | | Turbocharged & Aftercooled
| Governing Type | | Electronic
| Cooling Method | | Water
| Cooling System Capacity | lt | 303
| Total Oil Capacity | lt | 160
| Engine Electrical System | VDC | 24
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 1320
| Fuel Consumption 100 % 50 Hz | lt/h | 296,9
| Fuel Consumption 75 % 50 Hz | lt/h | 214,4
| Fuel Consumption 50 % 50 Hz | lt/h | 146,2
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 1500 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 2400x6000x2850 | 11304 | 3000 | 95
| Open Skid | 2400x5000x2607 | 9331 | 3000 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
