URL: https://www.powerpackgenerator.com/baudouin-diesel-generator-pg165-b.html
Accessed: 2026-11-21

Baudouin PG165-B 165 kVA Diesel Generator 132 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Baudouin Diesel Generator-PG165-B
Home
/
Diesel Generators
/
Baudouin Diesel Generator-PG165-B
The PG165-B 165 kVA Baudouin Diesel Generator is designed to provide reliable prime and standby power for factories, commercial buildings, hotels and construction projects where uninterrupted electricity is essential.
Powered by a durable Baudouin diesel engine, this generator ensures efficient fuel consumption, stable performance and long service life for demanding industrial applications.
Manufactured in accordance with ISO and CE standards, the PG165-B can be supplied with optional soundproof canopy, ATS systems and advanced digital control panels to meet different project requirements.
Baudouin engines are widely recognized for their durability and high performance in industrial power generation systems. The PG165-B offers an excellent balance of efficiency, reliability and cost-effective operation.
This model is commonly used as a backup generator for factories, hotels, commercial facilities and construction sites requiring dependable standby power.
Powerpack Generator is a diesel generator manufacturer and exporter, providing reliable diesel generator solutions for Europe, Africa, the Middle East and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 150 kVA / 120 kW | 165 kVA / 132 kW
| Engine Technical Data
| Make | | BAUDOUIN
| Model | | 6M11G4D0
| No. of Cylinders | | 6
| Cylinder Configuration | | In Line
| Displacement | lt | 6,75
| Bore | mm | 105
| Stroke | mm | 130
| Compression Ratio | | 18 : 1
| Aspiration | | Turbocharged & Aftercooled
| Governing Type | | Electronic
| Cooling Method | | Water
| Cooling System Capacity | lt | 20
| Total Oil Capacity | lt | 19
| Engine Electrical System | VDC | 12
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 147
| Fuel Consumption 100 % 50 Hz | lt/h | 32,6
| Fuel Consumption 75 % 50 Hz | lt/h | 24,6
| Fuel Consumption 50 % 50 Hz | lt/h | 16,7
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 165 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 1050x3100x1725 | 1897 | 265 | 75
| Open Skid | 1050x2400x1525 | 1683 | 265 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
