URL: https://www.powerpackgenerator.com/baudouin-diesel-generator-pg2500-b.html
Accessed: 2026-11-21

Baudouin PG2500-B 2500 kVA Diesel Generator 2000 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Baudouin Diesel Generator-PG2500-B
Home
/
Diesel Generators
/
Baudouin Diesel Generator-PG2500-B
The PG2500-B 2500 kVA Baudouin Diesel Generator is engineered to deliver high-capacity prime and standby power for large industrial facilities, data centers, hospitals and critical infrastructure projects where uninterrupted electricity is essential.
Powered by a high-performance Baudouin diesel engine, this generator ensures excellent fuel efficiency, robust performance and long-term operational reliability for demanding power generation applications.
Manufactured in accordance with ISO and CE standards, the PG2500-B can be configured with soundproof canopy, ATS systems, synchronization panels and advanced digital control systems to meet the requirements of complex power installations.
Baudouin engines are globally recognized for their durability and high-power performance in large-scale generator systems. The PG2500-B offers a dependable solution for facilities requiring reliable high-capacity power generation.
This generator is commonly used as a prime or standby power source for data centers, large manufacturing plants, hospitals, airports and major infrastructure developments.
Powerpack Generator is a diesel generator manufacturer and exporter, providing reliable diesel generator solutions for Europe, Africa, the Middle East and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Related Baudouin Diesel Generators
1900 kVA Baudouin Diesel Generator
2000 kVA Baudouin Diesel Generator
2250 kVA Baudouin Diesel Generator
2750 kVA Baudouin Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 2250 kVA / 1800 kW | 2500 kVA / 2000 kW
| Engine Technical Data
| Make | | BAUDOUIN
| Model | | 20M33G2500/5
| No. of Cylinders | | 20
| Cylinder Configuration | | Vee
| Displacement | lt | 65,4
| Bore | mm | 150
| Stroke | mm | 185
| Compression Ratio | | 15 : 1
| Aspiration | | Turbocharged & Aftercooled
| Governing Type | | ECU
| Cooling Method | | Water
| Cooling System Capacity | lt | 410
| Total Oil Capacity | lt | 235
| Engine Electrical System | VDC | 24
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 2210
| Fuel Consumption 100 % 50 Hz | lt/h | 466,4
| Fuel Consumption 75 % 50 Hz | lt/h | 360,7
| Fuel Consumption 50 % 50 Hz | lt/h | 240,5
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 2600 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | TBA | TBA | TBA | TBA
| Open Skid | 3000x6500x3400 | 15973 | 5000 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
