URL: https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg55-i.html
Accessed: 2026-11-21

FPT Iveco PG55-I 55 kVA Diesel Generator 44 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Fpt Iveco Diesel Generator-PG55-I
Home
/
Diesel Generators
/
Fpt Iveco Diesel Generator-PG55-I
The PG55‑I 55 kVA FPT Iveco Diesel Generator is engineered to provide dependable prime and standby power for small workshops, light industrial facilities, commercial buildings and backup applications where uninterrupted electricity is essential.
Equipped with a robust FPT Iveco diesel engine, this generator delivers fuel efficiency, stable performance and low operating costs. Its compact design makes installation straightforward while ensuring reliable performance during unexpected power outages.
Manufactured in compliance with ISO and CE standards, the PG55‑I can be supplied with optional soundproof canopy, ATS systems and advanced digital control panels to meet varied project requirements.
FPT Iveco powered generators are recognized for their industrial quality and long-term reliability. The PG55‑I model is an excellent choice for businesses seeking a reliable diesel generator for light commercial, workshop or backup power needs.
Powerpack Generator is a diesel generator manufacturer and exporter, providing reliable diesel generator solutions for Europe, Africa, the Middle East and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Related FPT Iveco Diesel Generators
22 kVA FPT Iveco Diesel Generator
33 kVA FPT Iveco Diesel Generator
44 kVA FPT Iveco Diesel Generator
66 kVA FPT Iveco Diesel Generator
Related Articles
FPT Iveco Diesel Generators from Turkey for Industrial Projects
How to Read a Diesel Generator Datasheet Before Requesting a Quotation
What Makes a Diesel Generator Suitable for Industrial Use?
Standby vs Prime vs Continuous Power Ratings for Diesel Generators
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 50 kVA / 40 kW | 55 kVA / 44 kW
| Engine Technical Data
| Make | | FPT IVECO
| Model | | R38MSNS01.55A02
| No. of Cylinders | | 4
| Cylinder Configuration | | In Line
| Displacement | lt | 3,76
| Bore | mm | 102
| Stroke | mm | 115
| Compression Ratio | | 17,5 : 1
| Induction | | Turbocharged
| Governing Type | | Mechanic
| Cooling Method | | Water
| Cooling System Capacity | lt | 16,6
| Total Oil Capacity | lt | 8
| Engine Electrical System | VDC | 12
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 55
| Fuel Consumption 100 % 50 Hz | lt/h | 13,8
| Fuel Consumption 75 % 50 Hz | lt/h | 11,6
| Fuel Consumption 50 % 50 Hz | lt/h | 7,9
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 55 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 1000x2300x1450 | 1091 | 115 | 72
| Open Skid | 1000x1750x1300 | 877 | 115 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
