URL: https://www.powerpackgenerator.com/fpt-iveco-diesel-generator-pg550-i.html
Accessed: 2026-11-21

FPT Iveco PG550-I 550 kVA Diesel Generator 440 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Fpt Iveco Diesel Generator-PG550-I
Home
/
Diesel Generators
/
Fpt Iveco Diesel Generator-PG550-I
The PG550-I 550 kVA FPT Iveco Diesel Generator delivers dependable prime and standby power for large industrial facilities, hospitals, data centers, hotels, and major construction projects where continuous electricity is critical.
Equipped with a powerful FPT Iveco diesel engine, this generator ensures optimal fuel efficiency, robust operation, and long-term reliability for demanding industrial applications.
Manufactured in compliance with ISO & CE standards, the PG550-I can be configured with soundproof canopy, ATS systems, and advanced digital control panels to meet the specific requirements of each project.
FPT Iveco generators are known for their heavy-duty performance and industrial reliability. The PG550-I is ideal for businesses and facilities requiring high-capacity standby and prime power solutions.
Powerpack Generator is a diesel generator manufacturer and exporter, providing reliable high-capacity FPT Iveco powered diesel generator sets for industrial facilities, infrastructure projects, commercial buildings and standby power applications across Europe, Africa, the Middle East and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Related FPT Iveco Diesel Generators
385 kVA FPT Iveco Diesel Generator
440 kVA FPT Iveco Diesel Generator
500 kVA FPT Iveco Diesel Generator
660 kVA FPT Iveco Diesel Generator
Related Articles
FPT Iveco Diesel Generators from Turkey for Industrial Projects
How to Read a Diesel Generator Datasheet Before Requesting a Quotation
What Makes a Diesel Generator Suitable for Industrial Use?
Standby vs Prime vs Continuous Power Ratings for Diesel Generators
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 500 kVA / 400 kW | 550 kVA / 440 kW
| Engine Technical Data
| Make | | FPT IVECO
| Model | | CR13TE7W.S550
| No. of Cylinders | | 6
| Cylinder Configuration | | In Line
| Displacement | lt | 12,88
| Bore | mm | 135
| Stroke | mm | 150
| Compression Ratio | | 16,5 : 1
| Aspiration | | Turbocharged & Aftercooled
| Governing Type | | Electronic
| Cooling Method | | Water
| Cooling System Capacity | lt | 38
| Total Oil Capacity | lt | 32
| Engine Electrical System | VDC | 24
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 459
| Fuel Consumption 100 % 50 Hz | lt/h | 100,6
| Fuel Consumption 75 % 50 Hz | lt/h | 80,2
| Fuel Consumption 50 % 50 Hz | lt/h | 51,5
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 550 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 1550x4200x2303 | 4275 | 600 | 80
| Open Skid | 1550x3500x2003 | 3550 | 600 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
