URL: https://www.powerpackgenerator.com/hyundai-doosan-diesel-generator-pg400-d.html
Accessed: 2026-11-21

Hyundai Doosan PG400-D 400 kVA Diesel Generator 320 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Hyundai Doosan Diesel Generator-PG400-D
Home
/
Diesel Generators
/
Hyundai Doosan Diesel Generator-PG400-D
The PG400-D 400 kVA Hyundai Doosan Diesel Generator is designed to deliver reliable prime and standby power for industrial facilities, hospitals, commercial buildings and major construction projects where uninterrupted electricity is essential.
Powered by a high-performance Hyundai Doosan diesel engine, this generator ensures efficient fuel consumption, stable operation and long service life even in demanding industrial environments.
Manufactured in accordance with ISO and CE standards, the PG400-D can be configured with soundproof canopy, ATS systems, synchronization panels and advanced digital control systems to meet various project requirements.
Hyundai Doosan engines are globally recognized for their durability, efficiency and high performance in industrial power generation systems. The PG400-D offers a dependable solution for facilities requiring reliable standby or prime power.
This model is widely used as a backup or prime power generator for factories, hospitals, shopping centers, data centers and large infrastructure projects.
Powerpack Generator is a diesel generator manufacturer and exporter, providing reliable diesel generator solutions for Europe, Africa, the Middle East and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Related Hyundai Doosan Diesel Generators
300 kVA Hyundai Doosan Diesel Generator
330 kVA Hyundai Doosan Diesel Generator
470 kVA Hyundai Doosan Diesel Generator
510 kVA Hyundai Doosan Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 360 kVA / 288 kW | 400 kVA / 320 kW
| Engine Technical Data
| Make | | HYUNDAI DOOSAN
| Model | | DP126LB
| No. of Cylinders | | 6
| Cylinder Configuration | | In Line
| Displacement | lt | 11,051
| Bore | mm | 123
| Stroke | mm | 155
| Compression Ratio | | 17,2 : 1
| Aspiration | | Turbocharged & Intercooled
| Governing Type | | Mechanic
| Cooling Method | | Water
| Cooling System Capacity | lt | 51
| Total Oil Capacity | lt | 44
| Engine Electrical System | VDC | 24
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 346
| Fuel Consumption 100 % 50 Hz | lt/h | 76
| Fuel Consumption 75 % 50 Hz | lt/h | 57,1
| Fuel Consumption 50 % 50 Hz | lt/h | 38,4
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 400 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 1550x4200x1950 | 3434 | 600 | 80
| Open Skid | 1550x3500x1700 | 2945 | 600 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
