URL: https://www.powerpackgenerator.com/kofo-diesel-generator-pg110-k.html
Accessed: 2026-11-21

Kofo PG110-K 110 kVA Diesel Generator 88 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Kofo Diesel Generator-PG110-K
Home
/
Diesel Generators
/
Kofo Diesel Generator-PG110-K
The PG110-K 110 kVA Kofo Diesel Generator is engineered to deliver dependable standby power for small businesses and commercial environments. It is commonly used in workshops, retail stores, construction sites, offices and telecom infrastructure where uninterrupted electricity is critical.
Equipped with a reliable Kofo diesel engine, the generator provides efficient fuel consumption, stable operation and low maintenance costs. Its compact design enables flexible installation while ensuring consistent performance during unexpected power interruptions.
Manufactured in accordance with ISO and CE standards, the PG110-K can be configured with optional soundproof canopy, ATS systems and modern digital control panels to meet different project requirements.
Kofo powered generators are recognized for offering cost-effective and durable power solutions. For businesses seeking an affordable diesel generator without sacrificing reliability, the PG110-K delivers an excellent balance of performance, efficiency and long service life.
This model is particularly suitable as a backup generator for small enterprises, commercial facilities and light industrial operations that require dependable emergency power.
Powerpack Generator is a diesel generator manufacturer and supplier exporting high-quality power solutions across Europe and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Related Kofo Diesel Generators
70 kVA Kofo Diesel Generator
82 kVA Kofo Diesel Generator
137 kVA Kofo Diesel Generator
150 kVA Kofo Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 100 kVA / 80 kW | 110 kVA / 88 kW
| Engine Technical Data
| Make | | KOFO
| Model | | 4RT55-88D
| No. of Cylinders | | 4
| Cylinder Configuration | | In Line
| Displacement | lt | 5,32
| Bore | mm | 110
| Stroke | mm | 140
| Compression Ratio | | 16 : 1
| Aspiration | | Turbocharged
| Governing Type | | Mechanic
| Cooling Method | | Water
| Cooling System Capacity | lt | 23
| Total Oil Capacity | lt | 15
| Engine Electrical System | VDC | 24
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 96
| Fuel Consumption 100 % 50 Hz | lt/h | 22,5
| Fuel Consumption 75 % 50 Hz | lt/h | 17,7
| Fuel Consumption 50 % 50 Hz | lt/h | 12,2
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 110 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 1050x2700x1650 | 1537 | 150 | 73
| Open Skid | 1050x2090x1500 | 1223 | 150 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
