URL: https://www.powerpackgenerator.com/perkins-diesel-generator-pg10-p.html
Accessed: 2026-11-21

Perkins PG10-P 10 kVA Diesel Generator 8 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Perkins Diesel Generator-PG10-P
Home
/
Diesel Generators
/
Perkins Diesel Generator-PG10-P
The PG10-P 10 kVA Perkins Diesel Generator is designed for small-scale and light commercial power requirements. It is an ideal standby solution for offices, retail stores, workshops, telecom base stations and emergency backup systems.
Powered by a globally trusted Perkins engine, this model ensures fuel efficiency, low operating cost and long service life. Its compact design allows easy installation in limited spaces while maintaining stable and reliable performance during sudden power outages.
Manufactured in compliance with ISO and CE standards, the PG10-P can be supplied with optional soundproof canopy and advanced control panel configurations.
Powerpack Generator provides direct export to European markets with fast delivery and professional after-sales support.
Request a customized quotation today for your project.
Related Perkins Diesel Generators
15 kVA Perkins Diesel Generator
22 kVA Perkins Diesel Generator
33 kVA Perkins Diesel Generator
50 kVA Perkins Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 9 kVA / 7,2 kW | 10 kVA / 8 kW
| Engine Technical Data
| Make | | PERKINS
| Model | | 403A-11G1
| No. of Cylinders | | 3
| Cylinder Configuration | | In Line
| Displacement | lt | 1,131
| Bore | mm | 77
| Stroke | mm | 81
| Compression Ratio | | 23 : 1
| Aspiration | | Natural
| Governing Type | | Mechanic
| Cooling Method | | Water
| Cooling System Capacity | lt | 5
| Total Oil Capacity | lt | 4,9
| Engine Electrical System | VDC | 12
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 9,5
| Fuel Consumption 100 % 50 Hz | lt/h | 2,6
| Fuel Consumption 75 % 50 Hz | lt/h | 2
| Fuel Consumption 50 % 50 Hz | lt/h | 1,5
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 10 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 800x1750x1250 | 475 | 70 | 70
| Open Skid | 800x1450x1000 | 332 | 70 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
