URL: https://www.powerpackgenerator.com/perkins-diesel-generator-pg165-p.html
Accessed: 2026-11-21

Perkins PG165-P 165 kVA Diesel Generator 132 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Perkins Diesel Generator-PG165-P
Home
/
Diesel Generators
/
Perkins Diesel Generator-PG165-P
The PG165-P 165 kVA Perkins Diesel Generator is engineered for medium-scale industrial and commercial power requirements. It is widely used in factories, construction projects, hotels, hospitals, and other facilities requiring stable and continuous energy supply.
Designed for both prime and standby operation, this generator ensures consistent voltage stability, fuel efficiency, and long operational life. Equipped with a trusted Perkins engine, it delivers reliable performance under demanding load conditions.
Manufactured under ISO and CE standards, this model can be customized with synchronization panels, ATS systems, and soundproof canopy options according to project requirements.
Powerpack Generator provides direct export to European markets with fast delivery and professional technical support.
Contact us today for a project-based quotation.
Related Perkins Diesel Generators
110 kVA Perkins Diesel Generator
150 kVA Perkins Diesel Generator
200 kVA Perkins Diesel Generator
220 kVA Perkins Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 150 kVA / 120 kW | 165 kVA / 132 kW
| Engine Technical Data
| Make | | PERKINS
| Model | | 1106A-70TAG2
| No. of Cylinders | | 6
| Cylinder Configuration | | In Line
| Displacement | lt | 7,01
| Bore | mm | 105
| Stroke | mm | 135
| Compression Ratio | | 16 : 1
| Aspiration | | Turbocharged & Intercooled
| Governing Type | | Electronic
| Cooling Method | | Water
| Cooling System Capacity | lt | 21
| Total Oil Capacity | lt | 18
| Engine Electrical System | VDC | 12
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 149,1
| Fuel Consumption 100 % 50 Hz | lt/h | 33,4
| Fuel Consumption 75 % 50 Hz | lt/h | 24,7
| Fuel Consumption 50 % 50 Hz | lt/h | 16,4
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 165 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 1050x3100x1725 | 2005 | 265 | 75
| Open Skid | 1050x2400x1525 | 1668 | 265 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
