URL: https://www.powerpackgenerator.com/perkins-diesel-generator-pg2250-p.html
Accessed: 2026-11-21

Perkins PG2250-P 2250 kVA Diesel Generator 1800 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Perkins Diesel Generator-PG2250-P
Home
/
Diesel Generators
/
Perkins Diesel Generator-PG2250-P
The PG2250-P 2250 kVA Perkins Diesel Generator is designed for heavy-duty industrial and infrastructure projects. Suitable for power plants, large factories, hospitals, data centers, and high-demand construction sites requiring stable and continuous energy supply.
Equipped with globally trusted Perkins engines, this generator ensures optimal performance under demanding load conditions. It provides excellent fuel efficiency, low operating costs, and long service life, even under heavy-duty operations.
Manufactured in compliance with ISO and CE standards, the PG2250-P can be customized with advanced synchronization panels, ATS systems, soundproof canopies, and full project-based configurations.
Powerpack Generator offers direct export to Europe and the Middle East with fast delivery, professional technical support, and turnkey project solutions.
Contact us today to discuss your high-capacity project requirements.
Related Perkins Diesel Generators
1650 kVA Perkins Diesel Generator
1875 kVA Perkins Diesel Generator
2000 kVA Perkins Diesel Generator
2500 kVA Perkins Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 2000 kVA / 1600 kW | 2250 kVA / 1800 kW
| Engine Technical Data
| Make | | PERKINS
| Model | | 4016-61TRG2
| No. of Cylinders | | 16
| Cylinder Configuration | | Vee
| Displacement | lt | 61,123
| Bore | mm | 160
| Stroke | mm | 190
| Compression Ratio | | 13 : 1
| Aspiration | | Turbocharged & Aftercooled
| Governing Type | | Electronic
| Cooling Method | | Water
| Cooling System Capacity | lt | 315
| Total Oil Capacity | lt | 238
| Engine Electrical System | VDC | 24
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 1985
| Fuel Consumption 100 % 50 Hz | lt/h | 418.1
| Fuel Consumption 75 % 50 Hz | lt/h | 317.7
| Fuel Consumption 50 % 50 Hz | lt/h | 223.5
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 2250 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | TBA | TBA | TBA | TBA
| Open Skid | 2300x6000x3475 | 12307 | 4000 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
