URL: https://www.powerpackgenerator.com/yangdong-diesel-generator-pg13-y.html
Accessed: 2026-11-21

Yangdong PG13-Y 13 kVA Diesel Generator 10.4 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Yangdong Diesel Generator-PG13-Y
Home
/
Diesel Generators
/
Yangdong Diesel Generator-PG13-Y
The PG13-Y 13 kVA Yangdong Diesel Generator is designed to provide dependable standby power for small businesses, offices, houses and telecom systems. It is an ideal solution for locations that require reliable electricity during unexpected power interruptions.
Powered by a durable Yangdong diesel engine, this generator delivers efficient fuel consumption, stable performance and low operating costs. Its compact structure allows easy installation even in limited spaces while ensuring consistent power supply.
Manufactured in accordance with ISO and CE standards, the PG13-Y can be supplied with optional soundproof canopy, ATS systems and modern digital control panels for automatic power management.
Yangdong powered generators are known for offering cost-effective power solutions. For businesses looking for an affordable diesel generator without compromising reliability, the PG13-Y provides an excellent balance of price, durability and efficiency.
This model is commonly used as a backup generator for offices, small commercial facilities, telecom infrastructure and residential applications.
Powerpack Generator is a diesel generator manufacturer and supplier exporting reliable generator solutions across Europe and international markets with fast delivery and professional technical support.
Contact us today to request a quotation for your project.
Related Yangdong Diesel Generators
22 kVA Yangdong Diesel Generator
27 kVA Yangdong Diesel Generator
33 kVA Yangdong Diesel Generator
44 kVA Yangdong Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 11,7 kVA / 9,36 kW | 13 kVA / 10,4 kW
| Engine Technical Data
| Make | | YANGDONG
| Model | | YD385D
| No. of Cylinders | | 3
| Cylinder Configuration | | In Line
| Displacement | lt | 1,532
| Bore | mm | 85
| Stroke | mm | 90
| Compression Ratio | | 18 : 1
| Aspiration | | Natural
| Governing Type | | Mechanic
| Cooling Method | | Water
| Cooling System Capacity | lt | 11
| Total Oil Capacity | lt | 4,5
| Engine Electrical System | VDC | 12
| Speed / Frequency | RPM / Hz. | 1500/50
| Gross Engine Power(Stand By 50 hz) | kWm | 12
| Fuel Consumption 100 % 50 Hz | lt/h | 4,2
| Fuel Consumption 75 % 50 Hz | lt/h | 3,8
| Fuel Consumption 50 % 50 Hz | lt/h | 3,1
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 15 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 900x2000x1240 | 517 | 70 | 73
| Open Skid | 900x1450x1100 | 347 | 70 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
English
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
