URL: https://www.powerpackgenerator.com/yanmar-diesel-generator-pg55-ym.html
Accessed: 2026-11-21

Yanmar PG55-YM 55 kVA Diesel Generator & 44 kW | Powerpack Generator
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Home
Corporate
Products
Diesel Generators
Light Towers
Voltage Stabilizers
Synchronization Systems
Spare Parts
Certificates
Blog
Get A Quote
Get A Quote
Yanmar Diesel Generator-PG55-YM
Home
/
Diesel Generators
/
Yanmar Diesel Generator-PG55-YM
The PG55-YM 55 kVA Yanmar Diesel Generator is designed for reliable standby and prime power applications in commercial buildings, workshops, construction projects, telecommunications facilities and industrial operations.
Powered by the Yanmar 4TNV106-GGEA engine, this model combines low fuel consumption, dependable performance and long service life. It delivers 55 kVA (44 kW) standby power and 50 kVA (40 kW) prime power at 50 Hz.
The generator set can be supplied with an optional soundproof canopy and suitable control panel configurations. Its service-friendly design supports straightforward maintenance and stable operation under demanding conditions.
Powerpack Generator provides direct export to European and international markets with fast delivery and professional after-sales support.
Request a customized quotation today for your project.
Related Yanmar Diesel Generators
20 kVA Yanmar Diesel Generator
23 kVA Yanmar Diesel Generator
38 kVA Yanmar Diesel Generator
46 kVA Yanmar Diesel Generator
Technical Information
Dimensions
Optional Equipments
Documents
Technical Information
| Output Ratings
| Voltage, Frequency | Prime | Standby
| 400V, 50 Hz | 50 kVA / 40 kW | 55 kVA / 44 kW
| Engine Technical Data
| Make | | YANMAR
| Model | | 4TNV106-GGEA
| No. of Cylinders | | 4
| Cylinder Configuration | | In Line
| Displacement | lt | 4,412
| Bore | mm | 106
| Stroke | mm | 125
| Compression Ratio | | 18:1
| Aspiration | | Natural
| Governing Type | | Mechanical
| Cooling Method | | Water
| Cooling System Capacity | lt | 6,0
| Total Oil Capacity | lt | 14
| Engine Electrical System | VDC | 12
| Speed / Frequency | RPM / Hz. | 1500/50
| Engine Standby Power, Net (50 Hz) | kWm | 49,4
| Fuel Consumption 100 % 50 Hz | lt/h | 10,1
| Fuel Consumption 75 % 50 Hz | lt/h | 7,5
| Fuel Consumption 50 % 50 Hz | lt/h | 5,3
| Alternator Technical Data
| No of Phases | | 3
| Power Factor | | 0,8
| No of Bearings | | Single
| No of Poles | | 4
| No of Leads | | 12/6
| Voltage Regulation (Steady State) | | ± 1%
| Insulation Class | | H
| Protection Class | | IP 23
| Excitation System | | Self Excitation
| Voltage regulator | | A.V.R.
| Connection Type | | Star
| Total Harmonic Content (No Load) | | <3%
| Frequency | | 50
| Voltage Output 50 Hz | | 231/400
| Rated Power (Standby) 400V 50 Hz | | 55 Kva
Radio interference suppression that meets or exceeds EU standard EN61000-6. Voltage regulation at steady state.
Total Waveform distortion at full load.
*Powerpack reserves the right to change product specifications without notice.
Dimensions
| Dimensions | W X L X H(mm) | Weight(kg) | Fuel Tank(lt) | Sound Presure Level
| dB(A)@7 mt
| Canopied | 1000x2300x1350 | 845 | 115 | 70
| Open Skid | 1000x1750x1200 | 642 | 115 | N/A
Powerpack sound attenuated enclosures reduce sound levels to comply with the stage 2 levels of the European Community Directive 2000/14/EC
Height Excludes Exhaust Outlet, rain cap and any optional equipment on canopied models.
Optional Equipments
• Residential and Critical Silencers
• Remote radiator
• Automatic fuel filling system
• External Fuel Tank
• High Volume Base Fuel Tank
• Dual Wall Fuel Tank
• Fuel tank, oil pan, alternator, heaters
• Alternator with double AVR and PMG
• Synchronization systems
• 4-Pole Generator Output Circuit Breaker
• 3 Poles / 4 Poles Automatic Transfer Switch
• Super Silent Enclosure
• Trailer
• Remote monitoring
Documents
Download Datasheet
Datasheet
Home
Generators
Contact
Menu
With over 20 years of experience in the energy sector, Powerpack Generator has become a trusted and innovative brand, delivering reliable power solutions.
Links
Home
Corporate
Products
Spare Parts
Certificates
Blog
Contact Us
Head Office - Ataturk Mah. Ertugrulgazi SK. Metropol Istanbul A BLOK Kapı No:2 E/331 Ataşehir Istanbul – Turkey
Factory - Istanbul Industry and Trade Free Zone Aydinli Serbest Bolge Mah. 9.Sk. Tuzla Istanbul – Turkey
info@powerpackgenerator.com
(+90) 850 255 08 03
Copyright © 2025 PowerPack Generator. All Rights Reserved | Web Tasarım Global Medya
Contact Us
Cookie Policy
Support
