URL: https://pramac.com/product?folder=289&product=3144
Accessed: 2026-11-14

Pramac - GSW225V
About us
Sustainability
Power Generation
Energy Storage
Material Handling
Career
Where we are
CONTACTS
Menu
Menü
選單
Cardápio
Meniul
Меню
About us
About Pramac
Strategy and Sustainability
Career
Where we are
Power Generation
Residential, Portable and Special products
Professional Portable Generators
Gas Home Backup
Leisure and Semiprofessional Generators
Professional Power Equipment
Products for Business and Industry
Diesel Industrial Generators
Gaseous Industrial Generators
Telecom Generators
Customized Solutions
Products for Rental Solutions
Mobile Generators
Battery Energy Storage
Hybrid Generators
Light towers
Other mobile products
Energy Storage
Portable power station for leisure & DIY
Mobile Battery Energy Storage
Commercial & Industrial Storage Solutions
Material handling
Pallet Trucks
Stackers
Task Assist Vehicles
Inox and Galv Range
Mobile Weighing
Lifter Mobile Robotics
Applications
Download section
Tools and Certifications
Code of Ethics
Supplier Code of Conduct
Certifications
Service & Parts
Discover more - FAQs
Home
GB-GS Open
Integrated metal / plastic fuel tank
Base frame provided with feet for easy handling
Moving and rotating parts protections against accidental contacts
Heavy duty anti-vibration mountings
Download
Links
Request a quote
Click down to request a quotation
Request
1
GSW225V
Compare
Main Features
FREQUENCY
Hz
50
VOLTAGE
V
400
POWER FACTOR
cos ϕ
0.8
PHASE
3
Power Rating
EMERGENCY STANDBY POWER ESP
kVA
220.00
EMERGENCY STANDBY POWER ESP
kW
176.00
PRIME POWER PRP
kVA
200.46
PRIME POWER PRP
kW
160.37
Engine specifications
ENGINE BRAND
Volvo
ENGINE BRAND
MODEL
TAD753GE
MODEL
ENGINE COOLING SYSTEM
Water
ENGINE COOLING SYSTEM
[50HZ] EXHAUST EMISSION LEVEL
Stage IIIA
[50HZ] EXHAUST EMISSION LEVEL
[60HZ] EXHAUST EMISSION OPTIMIZED FOR EPA TIER (EPA)
[60HZ] EXHAUST EMISSION OPTIMIZED FOR EPA TIER (EPA)
Alternator Specifications
ALTERNATOR
Mecc Alte
ALTERNATOR
Dimensional data
INSTALLATION DRAWING
82839
Extended Fuel Tank
INSTALLATION DRAWING FOR EFT VERSION EXTENDED FUEL TANK
LTS - Load Transfer Switch [Accessories for ACP Automatic Control Panel]
LTS PANEL SIZE
LTS PANEL SIZE
Headquarter
As a global group, our corporate purpose is to lead the evolution to more resilient, efficient and sustainable energy solutions and have a broad suite of products that supports this energy transition.
Località Il Piano snc - 53031
Casole
d'Elsa,
Siena
-
Italy
Follow our activities
Do you want to stay up to date with us?
About us
Racing Team
Download section
Service & Parts
Career
Where we are
Contacts
Code of Ethics
Whistleblowing
Copyright © 2019-2026 PR Industrial S.r.l, All rights reserved.
PR Industrial S.r.l - Loc. Il Piano - 53031 Casole d'Elsa (SI) - ITALY.
Company subject to the management and coordination of Generac Power Systems Inc.
V.A.T. 06264860484
corporate.pramac.com
Privacy policy
Cookie
Term of use
EU Data Act
The images shown on the website are for illustration purposes only and may not be an exact representation of the products
Username:
Password:
Login
Register now
I forgot password
Email:
Reset
Logout
Change password
Token:
Old password:
Password:
Confirm password:
Reset
Market:
Language:
Change
Enter the name or the code of the product you are looking for
Keyword:
Search
