URL: https://pramac.com/product?folder=263&product=19177
Accessed: 2026-11-14

Pramac - GDW-510V/SNE
About us
Sustainability
Power Generation
Energy Storage
Material Handling
Career
Where we are
CONTACTS
Menu
Menü
選單
Cardápio
Meniul
Меню
About us
About Pramac
Strategy and Sustainability
Career
Where we are
Power Generation
Residential, Portable and Special products
Professional Portable Generators
Gas Home Backup
Leisure and Semiprofessional Generators
Professional Power Equipment
Products for Business and Industry
Diesel Industrial Generators
Gaseous Industrial Generators
Telecom Generators
Customized Solutions
Products for Rental Solutions
Mobile Generators
Battery Energy Storage
Hybrid Generators
Light towers
Other mobile products
Energy Storage
Portable power station for leisure & DIY
Mobile Battery Energy Storage
Commercial & Industrial Storage Solutions
Material handling
Pallet Trucks
Stackers
Task Assist Vehicles
Inox and Galv Range
Mobile Weighing
Lifter Mobile Robotics
Applications
Download section
Tools and Certifications
Code of Ethics
Supplier Code of Conduct
Certifications
Service & Parts
Discover more - FAQs
Home
GDW
The new series that cover a large power range from 10 to 820kVA Standby. It guarantees high quality standards and reliability with a specific design suitable for Emergency Standby and Continuous Power applications. The modular design allow high flexibility on scope of supply, with a wide range of mechanical and electrical optional.
Available in Open, Silent and Extra Silent version, to satisfy global requirements and specific local needs.
Download Brochure
Download
Links
Request a quote
Click down to request a quotation
Request
1
GDW-510V/SNE
Compare
Power Rating
EMERGENCY STANDBY POWER ESP
kVA
513.4
EMERGENCY STANDBY POWER ESP
kW
410.7
PRIME POWER PRP
kVA
467.0
PRIME POWER PRP
kW
373.6
VOLTAGE
240/139
FREQUENCY
60
POWER FACTOR
cos ϕ
0.8
PHASES
3
Power Rating DCP
DATA CENTER POWER DCP
kVA
467.0
DATA CENTER POWER DCP
kW
373.6
Engine specifications
ENGINE BRAND
Volvo
MODEL
TAD1344GE
ENGINE COOLING SYSTEM
Water
EXHAUST EMISSION LEVEL
Non Emission Certified
Alternator specifications
ALTERNATOR BRAND
Mecc alte
MODEL
ECO40 2S4 C
Dimensional data Open Version
INSTALLATION DRAWING OPEN VERSION
99398
INSTALLATION DRAWING OPEN VERSION
INSTALLATION DRAWING OPEN VERSION
INSTALLATION DRAWING OPEN VERSION
Dimensional data Canopy Version
INSTALLATION DRAWING CANOPY VERSION
INSTALLATION DRAWING CANOPY VERSION
111191
INSTALLATION DRAWING CANOPY VERSION
INSTALLATION DRAWING CANOPY VERSION
Download video & documents
VIDEO
VIDEO
VIDEO
VIDEO
https://youtu.be/ofM8bSVVhDY
VIDEO TUTORIAL
VIDEO TUTORIAL
VIDEO TUTORIAL
VIDEO TUTORIAL
USE AND MAINTENANCE MANUAL
94367
USE AND MAINTENANCE MANUAL
USE AND MAINTENANCE MANUAL [EN]
USE AND MAINTENANCE MANUAL [EN]
Find an answer
Power - Products for Business and Industry
Which application is GDW Series suitable for?
The GDW Series is designed for emergency standby and continuous power applications: Hospital, Data Center, Retail, Oil & Gas, Mining, Power Plant Production, Mining, Oil & Gas, Water treatment, among others.
Which versions of GDW are available?
The GDW Series is avaliable in three versions: Open, Silenced Enclosure and Extra Silenced Enclosure.
Each version has a sturdy design with robust structure and enclosure. Large control and power sections to meet any power plants requirements. Modular design with a basic core configuration compatible with a wide list of modules, able to cover all stationary application needs.
Headquarter
As a global group, our corporate purpose is to lead the evolution to more resilient, efficient and sustainable energy solutions and have a broad suite of products that supports this energy transition.
Località Il Piano snc - 53031
Casole
d'Elsa,
Siena
-
Italy
Follow our activities
Do you want to stay up to date with us?
About us
Racing Team
Download section
Service & Parts
Career
Where we are
Contacts
Code of Ethics
Whistleblowing
Copyright © 2019-2026 PR Industrial S.r.l, All rights reserved.
PR Industrial S.r.l - Loc. Il Piano - 53031 Casole d'Elsa (SI) - ITALY.
Company subject to the management and coordination of Generac Power Systems Inc.
V.A.T. 06264860484
corporate.pramac.com
Privacy policy
Cookie
Term of use
EU Data Act
The images shown on the website are for illustration purposes only and may not be an exact representation of the products
Username:
Password:
Login
Register now
I forgot password
Email:
Reset
Logout
Change password
Token:
Old password:
Password:
Confirm password:
Reset
Market:
Language:
Change
Enter the name or the code of the product you are looking for
Keyword:
Search
