URL: https://www.priuspower.com/PR-YTO-Serial-Powered-by-YTO-Engine-pd741710088.html
Accessed: 2026-11-13

PR-YTO Serial Powered by YTO Engine
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-YTO Serial Powered by YTO Engine
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR24YTO | 33 | 26 | 30 | 24 | YT3B2-D | OP1700*750*1100 | AT2188*900*1280
| PR30YTO | 41 | 33 | 38 | 30 | YT3A2Z-D | OP1850*800*1290 | AT2288*950*1280
| PR40YTO | 55 | 44 | 50 | 40 | LR4B5-D | OP1900*800*1200 | AT2688*1080*1450
| PR50YTO | 70 | 55 | 63 | 50 | YT4B2Z-D | OP1900*800*1250 | AT2688*1080*1450
| PR50YTO | 70 | 55 | 63 | 50 | LR4B3Z-D | OP1900*800*1250 | AT2688*1080*1450
| PR65YTO | 90 | 72 | 81 | 65 | LR4A3L-D | OP1900*870*1250 | AT2688*1080*1450
| PR80YTO | 110 | 88 | 100 | 80 | LR4M3L-D | OP2250*880*1350 | AT2938*1080*1690
| PR80YTO | 110 | 88 | 100 | 80 | LR4N5LP-D | OP2250*880*1350 | AT2938*1080*1690
| PR100YTO | 138 | 110 | 125 | 100 | LR4M3L-DA | OP2250*880*1350 | AT2938*1080*1690
| PR100YTO | 138 | 110 | 125 | 100 | LR4M3LR-D(G3) | OP2250*880*1350 | AT2938*1080*1690
| PR100YTO | 138 | 110 | 125 | 100 | LR6A3L-D | OP2450*950*1500 | AT3288*1130*1850
| PR120YTO | 165 | 132 | 150 | 120 | LR6B3L-D | OP2450*950*1500 | AT3288*1130*1850
| PR140YTO | 193 | 154 | 175 | 140 | LR6M3L-D | OP2450*950*1500 | AT3288*1130*1850
| PR150YTO | 206 | 165 | 188 | 150 | LR6M3LR-D(G3) | OP2450*950*1500 | AT3288*1130*1850
| PR160YTO | 220 | 176 | 200 | 160 | YM6H4L-D | OP2850*1140*1850 | AT3888*1350*1950
| PR180YTO | 248 | 198 | 225 | 180 | YM6H4LF-D | OP2850*1140*1850 | AT3888*1350*1950
| PR200YTO | 275 | 220 | 250 | 200 | YM6S4L-D | OP2850*1140*1850 | AT3888*1350*1950
| PR220YTO | 303 | 242 | 275 | 220 | YM6S4LF-D | OP2850*1140*1850 | AT3888*1350*1950
| PR260YTO | 360 | 286 | 325 | 260 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500
| PR280YTO | 385 | 308 | 350 | 280 | YM6S9L-DB | OP3200*1350*1880 | AT4588*1600*2500
| PR300YTO | 415 | 330 | 375 | 300 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500
| PR320YTO | 440 | 352 | 400 | 320 | YM6S9L-DA | OP3200*1350*1880 | AT4588*1600*2500
| ENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR30YTO | 41 | 33 | 38 | 30 | YT3B2-D | OP1700*750*1100 | AT2188*900*1280
| PR35YTO | 48 | 39 | 44 | 35 | YT3A2Z-D | OP1850*800*1290 | AT2288*950*1280
| PR42YTO | 58 | 46 | 53 | 42 | LR4B5-D | OP1900*870*1200 | AT2688*1080*1450
| PR55YTO | 76 | 61 | 69 | 55 | YT4B2Z-D | OP1900*870*1250 | AT2688*1080*1450
| PR56YTO | 77 | 62 | 70 | 56 | LR4B3Z-D | OP1900*870*1250 | AT2688*1080*1450
| PR72YTO | 100 | 80 | 90 | 72 | LR4A3L-D | OP1900*870*1250 | AT2688*1080*1450
| PR78YTO | 107 | 86 | 98 | 78 | LR4M3L-D | OP2250*880*1350 | AT2938*1080*1690
| PR85YTO | 117 | 94 | 106 | 85 | LR4M3L-DA | OP2250*880*1350 | AT2938*1080*1690
| PR88YTO | 121 | 97 | 110 | 88 | LR4M3L-D88EF-U2 | OP2250*880*1350 | AT2938*1080*1690
| PR105YTO | 144 | 116 | 131 | 105 | LR4M3LR-D(G3) | OP2250*880*1350 | AT2938*1080*1690
| PR108YTO | 150 | 120 | 135 | 108 | LR6A3L-D | OP2450*950*1500 | AT3288*1130*1850
| PR128YTO | 176 | 141 | 160 | 128 | LR6B3L-D | OP2450*950*1500 | AT3288*1130*1850
| PR135YTO | 186 | 149 | 169 | 135 | LR6M3L-D | OP2450*950*1500 | AT3288*1130*1850
| PR150YTO | 206 | 165 | 188 | 150 | LR6M3LR-D(G3) | OP2450*950*1500 | AT3288*1130*1850
| PR175YTO | 241 | 193 | 219 | 175 | YM6H4L-D | OP2850*1140*1850 | AT3888*1350*1950
| PR195YTO | 268 | 215 | 244 | 195 | YM6H4LF-D | OP2850*1140*1850 | AT3888*1350*1950
| PR215YTO | 296 | 237 | 269 | 215 | YM6S4L-D | OP2850*1140*1850 | AT3888*1350*1950
| PR240YTO | 330 | 264 | 300 | 240 | YM6S4LF-D | OP2850*1140*1850 | AT3888*1350*1950
| PR288YTO | 396 | 317 | 360 | 288 | YM6S9L-D | OP3200*1350*1880 | AT4588*1600*2500
| PR306YTO | 421 | 337 | 383 | 306 | YM6S9L-DB | OP3200*1350*1880 | AT4588*1600*2500
| PR328YTO | 451 | 361 | 410 | 328 | YM6S9LF-D | OP3200*1350*1880 | AT4588*1600*2500
| PR340YTO | 468 | 374 | 425 | 340 | YM6S9LF-DA | OP3200*1350*1880 | AT4588*1600*2500
PR-YTO Serial Powered by YTO Engine
RELATED PRODUCTS
Product Name
Product Name
PR-C Serial powered by CUMMINS
CUMMINS Generator
BAUDOUIN Generator
Doosan Generator
Faw Generator
ISUZU Generator
SDEC Generator
WEICHAI Generator
YTO Generator
Perkins Generator
YUCHAI Generator
PR-DS Serial Powered by DOOSAN ENGINE
PR-X Serial powered By Faw Generator
PR-YTO Serial Powered by YTO Engine
PR-DX Serial Powered by DEUTZ
PR-IX Serial Powered by ISUZU
PR-SDX Serial Powered by SDEC
PR-YDOX Serial Powered by YTO
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
