URL: https://www.priuspower.com/PR-C-Serial-powered-by-CUMMINS-pd774081088.html
Accessed: 2026-11-13

from China manufacturer - PR POWER
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-C Serial powered by CUMMINS
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR17C | 23 | 19 | 21 | 17 | 4B3.9-G11 | OP1850*800*1160 | AT2388*1000*1450
| PR22C | 30 | 24 | 28 | 22 | 4B3.9-G1 | OP1850*800*1160 | AT2388*1000*1450
| PR22C | 30 | 24 | 28 | 22 | 4B3.9-G2 | OP1850*800*1160 | AT2388*1000*1450
| PR25C | 34 | 28 | 31 | 25 | 4B3.9-G12 | OP1850*800*1160 | AT2388*1000*1450
| PR32C | 44 | 35 | 40 | 32 | 4BT3.9-G1 | OP1850*800*1160 | AT2388*1000*1450
| PR32C | 44 | 35 | 40 | 32 | 4BT3.9-G2 | OP1850*800*1160 | AT2388*1000*1450
| PR48C | 66 | 53 | 60 | 48 | QSB3.9-G2 | OP1850*800*1290 | AT2538*1000*1550
| PR50C | 69 | 55 | 63 | 50 | 4BTA3.9-G2 | OP1850*800*1290 | AT2538*1000*1450
| PR50C | 69 | 55 | 63 | 50 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450
| PR60C | 83 | 66 | 75 | 60 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450
| PR64C | 88 | 70 | 80 | 64 | QSB3.9-G3 | OP1850*800*1290 | AT2538*1000*1550
| PR68C | 94 | 75 | 85 | 68 | 4BTA3.9-G13 | OP1900*800*1300 | AT2688*1080*1450
| PR75C | 103 | 83 | 94 | 75 | 4BTA3.9-G13 | OP1900*800*1300 | AT2688*1080*1450
| PR80C | 110 | 88 | 100 | 80 | QSB5.9-G2 | OP2200*880*1360 | AT3288*1130*1850
| PR80C | 110 | 88 | 100 | 80 | 6BT5.9-G1 | OP2200*880*1360 | AT2938*1080*1690
| PR84C | 118 | 95 | 108 | 86 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690
| PR90C | 124 | 99 | 113 | 90 | 6BTA5.9-G2 | OP2200*880*1360 | AT2938*1080*1690
| PR96C | 132 | 106 | 120 | 96 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690
| PR100C | 138 | 110 | 125 | 100 | 6BTAA5.9-G2 | OP2400*950*1510 | AT3288*1130*1850
| PR100C | 138 | 110 | 125 | 100 | QSB5.9-G3 | OP2400*950*1510 | AT3288*1130*1850
| PR110C | 151 | 121 | 138 | 110 | 6BTAA5.9-G2 | OP2400*950*1510 | AT3288*1130*1850
| PR120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850
| PR120C | 165 | 132 | 150 | 120 | QSB6.7-G3 | OP2400*1100*1510 | AT3288*1130*1850
| PR144C | 198 | 158 | 180 | 144 | QSB6.7-G4 | OP2400*1100*1510 | AT3288*1130*1850
| PR145C | 200 | 160 | 181 | 145 | 6CTA8.3-G1 | OP2400*950*1510 | AT3288*1130*1850
| PR145C | 200 | 160 | 181 | 145 | 6CTA8.3-G2 | OP2400*950*1510 | AT3288*1130*1850
| PR160C | 220 | 176 | 200 | 160 | 6CTAA8.3-G2 | OP2650*1000*1800 | AT3588*1180*2150
| PR160C | 220 | 176 | 200 | 160 | QSL8.9-G2 | OP2650*1100*1800 | AT3888*1350*1950
| PR180C | 250 | 198 | 225 | 180 | 6CTAA8.3-G9 | OP2650*1100*1800 | AT3888*1350*1950
| PR200C | 275 | 220 | 250 | 200 | MTA11-G2 | OP2650*1100*1800 | AT3888*1350*1950
| PR200C | 275 | 220 | 250 | 200 | 6LTAA8.9-G2 | OP2650*1000*1800 | AT3588*1180*2150
| PR200C | 275 | 220 | 250 | 200 | 6LTAA8.9-G3 | OP2650*1000*1800 | AT3588*1180*2150
| PR200C | 275 | 220 | 250 | 200 | QSNT-G6 | OP3000*1140*1850 | AT3988*1400*2250
| PR220C | 303 | 242 | 275 | 220 | QSNT-G7 | OP3150*1100*1950 | AT3988*1400*2250
| PR220C | 303 | 242 | 275 | 220 | 6LTAA9.5-G3 | OP2650*1000*1800 | AT3588*1180*2150
| PR250C | 344 | 275 | 313 | 250 | NTA855-G2 | OP3150*1100*1950 | AT3988*1400*2250
| PR260C | 360 | 286 | 325 | 260 | 6LTAA9.5-G1 | OP2650*1000*1800 | AT3588*1180*2150
| PR280C | 385 | 308 | 350 | 280 | QSNT-G2 | OP3150*1100*1950 | AT3988*1400*2250
| PR288C | 400 | 317 | 360 | 288 | QSM11-G2 | OP3500*1300*2050 | AT4588*1600*2500
| PR288C | 400 | 317 | 360 | 288 | QSZ13-G6 | OP3500*1300*2050 | AT4588*1600*2500
| PR310C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | OP3500*1300*2050 | AT4588*1600*2500
| PR320C | 440 | 352 | 400 | 320 | QSZ13-G7 | OP3500*1300*2050 | AT4588*1600*2500
| PR320C | 440 | 352 | 400 | 320 | QSNT-G3 | OP3350*1150*1950 | AT4218*1400*2250
| PR350C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | OP3500*1300*2050 | AT4588*1600*2500
| PR360C | 500 | 400 | 450 | 360 | 6ZTAA13-G4 | OP3500*1300*2050 | AT4588*1600*2500
| PR360C | 500 | 400 | 450 | 360 | QSZ13-G2 | OP3500*1300*2050 | AT4588*1600*2500
| PR360C | 500 | 400 | 450 | 360 | QSNT-G4X | OP3350*1150*1950 | AT4218*1400*2250
| PR360C | 500 | 400 | 450 | 360 | QSK19-G14 | OP3400*1370*2150 | AT4588*1600*2500
| PR360C | 500 | 400 | 450 | 360 | QSZ13-G5 | OP3500*1300*2050 | AT4588*1600*2500
| PR380C | 525 | 420 | 475 | 380 | QSZ13-G3 | OP3500*1300*2050 | AT4588*1600*2500
| PR400C | 550 | 440 | 500 | 400 | QSZ13-G10 | OP3500*1300*2050 | AT4588*1600*2500
| PR400C | 550 | 440 | 500 | 400 | QSK19-G13 | OP3400*1370*2150 | AT4588*1600*2500
| PR440C | 605 | 484 | 550 | 440 | KTAA19-G5 | OP3400*1370*2150 | AT4588*1600*2500
| PR460C | 633 | 506 | 575 | 460 | KTAA19-G6 | OP3500*1525*2220 | AT4888*1800*2500
| PR460C | 633 | 506 | 575 | 460 | QSK19-G12 | OP3500*1525*2220 | AT4888*1800*2500
| PR460C | 633 | 506 | 575 | 460 | KTA19-G8 | OP3500*1525*2220 | AT4888*1800*2500
| PR470C | 646 | 517 | 588 | 470 | QSK19-G6 | OP3500*1525*2220 | AT4888*1800*2500
| PR500C | 688 | 550 | 625 | 500 | KT38-G | OP3500*1525*2220 | AT4888*1800*2500
| PR520C | 715 | 572 | 650 | 520 | QSK19-G4 | OP3500*1525*2220 | AT4888*1800*2500
| PR550C | 756 | 605 | 688 | 550 | QSK19-G11 | OP3600*1550*2220 | AT5280*2100*2500
| PR550C | 756 | 605 | 688 | 550 | QSK19-G11X | OP3600*1550*2220 | AT5280*2100*2500
| PR570C | 784 | 627 | 713 | 570 | KTA38-G1 | OP4400*1760*2250 | 20FT
| PR600C | 825 | 660 | 750 | 600 | KT38-GA | OP4400*1760*2250 | 20FT
| PR600C | 825 | 660 | 750 | 600 | KTA38-G2 | OP4400*1760*2250 | 20FT
| PR600C | 825 | 660 | 750 | 600 | QSK38-G8 | OP4400*1760*2250 | 20FT
| PR640C | 880 | 704 | 800 | 640 | QSK38-G7 | OP4400*1760*2250 | 20FT
| PR720C | 990 | 792 | 900 | 720 | QSK38-G6 | OP4400*1760*2250 | 20FT
| PR720C | 990 | 792 | 900 | 720 | KTA38-G2A | OP4400*1760*2250 | 20FT
| PR800C | 1100 | 880 | 1000 | 800 | KTA38-G5 | OP4400*1760*2250 | 20FT
| PR800C | 1100 | 880 | 1000 | 800 | QSK38-G1 | OP4400*2000*2250 | 20FT
| PR900C | 1238 | 990 | 1125 | 900 | KTA38-G9 | OP4400*2000*2250 | 20FT
| PR900C | 1238 | 990 | 1125 | 900 | QSK38-G2 | OP4400*2000*2250 | 20FT
| PR1000C | 1375 | 1100 | 1250 | 1000 | KTA50-G3 | OP4400*2000*2250 | 20FT
| PR1000C | 1375 | 1100 | 1250 | 1000 | QSK38-G5 | OP4400*2000*2250 | 20FT
| PR1100C | 1513 | 1210 | 1375 | 1100 | QSK38-G19 | OP5800*2200*2500 | 40HQ
| PR1100C | 1513 | 1210 | 1375 | 1100 | KTA50-G8 | OP5000*2000*2500 | 40HQ
| PR1180C | 1623 | 1298 | 1475 | 1180 | KTA50-GS8 | OP5800*2200*2500 | 40HQ
| PR1350C | 1856 | 1485 | 1688 | 1350 | KTA50-G15 | OP5800*2200*2500 | 40HQ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR20C | 28 | 22 | 25 | 20 | 4B3.9-G11 | OP1850*800*1160 | AT2388*1000*1450
| PR24C | 33 | 26 | 30 | 24 | 4B3.9-G2 | OP1850*800*1160 | AT2388*1000*1450
| PR28C | 39 | 31 | 35 | 28 | 4B3.9-G12 | OP1850*800*1160 | AT2388*1000*1450
| PR33C | 45 | 36 | 41 | 33 | 4BT3.9-G2 | OP1850*800*1160 | AT2388*1000*1450
| PR60C | 83 | 66 | 75 | 60 | 4BTA3.9-G2 | OP1850*800*1290 | AT2538*1000*1450
| PR60C | 83 | 66 | 75 | 60 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450
| PR67C | 92 | 74 | 84 | 67 | 4BTA3.9-G2 | OP1850*800*1290 | AT2538*1000*1450
| PR72C | 100 | 80 | 90 | 72 | 4BTA3.9-G11 | OP1900*800*1300 | AT2538*1000*1450
| PR100C | 138 | 110 | 125 | 100 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690
| PR105C | 144 | 116 | 131 | 105 | 6BTA5.9-G2 | OP2200*880*1360 | AT2938*1080*1690
| PR115C | 158 | 127 | 144 | 115 | 6BT5.9-G2 | OP2200*880*1360 | AT2938*1080*1690
| PR116C | 160 | 128 | 145 | 116 | 6BTAA5.9-G2 | OP2400*950*1510 | AT3288*1130*1850
| PR128C | 176 | 141 | 160 | 128 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850
| PR152C | 209 | 167 | 190 | 152 | 6CTA8.3-G2 | OP2400*950*1510 | AT3288*1130*1850
| PR168C | 231 | 185 | 210 | 168 | 6CTAA8.3-G2 | OP2650*1000*1800 | AT3588*1180*2150
| PR200C | 275 | 220 | 250 | 200 | NTA855-GA | OP3150*1100*1950 | AT3988*1400*2250
| PR210C | 289 | 231 | 263 | 210 | 6LTAA8.9-G2 | OP2650*1000*1800 | AT3588*1180*2150
| PR224C | 308 | 246 | 280 | 224 | 6LTAA8.9-G3 | OP2650*1000*1800 | AT3588*1180*2150
| PR228C | 314 | 251 | 285 | 228 | 6LTAA9.5-G3 | OP2650*1000*1800 | AT3588*1180*2150
| PR250C | 344 | 275 | 313 | 250 | NTA855-G1 | OP3150*1100*1950 | AT3988*1400*2250
| PR250C | 344 | 275 | 313 | 250 | 6LTAA9.5-G1 | OP2650*1000*1800 | AT3588*1180*2150
| PR275C | 378 | 303 | 344 | 275 | NTA855-G1B | OP3150*1100*1950 | AT3988*1400*2250
| PR275C | 378 | 303 | 344 | 275 | NTA855-G2 | OP3150*1100*1950 | AT3988*1400*2250
| PR310C | 426 | 341 | 388 | 310 | 6ZTAA13-G3 | OP3500*1300*2050 | AT4588*1600*2500
| PR310C | 426 | 341 | 388 | 310 | QSZ13-G6 | OP3500*1300*2050 | AT4588*1600*2500
| PR315C | 433 | 347 | 394 | 315 | NTA855-G3 | OP3150*1100*1950 | AT3988*1400*2250
| PR320C | 440 | 352 | 400 | 320 | QSNT-G3 | OP3350*1150*1950 | AT4218*1400*2250
| PR350C | 481 | 385 | 438 | 350 | KTA19-G2 | OP3400*1370*2150 | AT4588*1600*2500
| PR350C | 481 | 385 | 438 | 350 | 6ZTAA13-G2 | OP3500*1300*2050 | AT4588*1600*2500
| PR350C | 481 | 385 | 438 | 350 | 6ZTAA13-G4 | OP3500*1300*2050 | AT4588*1600*2500
| PR350C | 481 | 385 | 438 | 350 | QSZ13-G2 | OP3500*1300*2050 | AT4588*1600*2500
| PR360C | 495 | 396 | 450 | 360 | QSZ13-G7 | OP3500*1300*2050 | AT4588*1600*2500
| PR380C | 523 | 418 | 475 | 380 | QSZ13-G5 | OP3500*1300*2050 | AT4588*1600*2500
| PR390C | 536 | 429 | 488 | 390 | QSZ13-G3 | OP3500*1300*2050 | AT4588*1600*2500
| PR410C | 564 | 451 | 513 | 410 | KTA19-G3 | OP3400*1370*2150 | AT4588*1600*2500
| PR450C | 619 | 495 | 563 | 450 | QSZ13-G11 | OP3500*1525*2220 | AT4888*1800*2500
| PR450C | 619 | 495 | 563 | 450 | KTA19-G3A | OP3400*1370*2150 | AT4588*1600*2500
| PR450C | 619 | 495 | 563 | 450 | KTA19-G4 | OP3400*1370*2150 | AT4588*1600*2500
| PR470C | 646 | 517 | 588 | 470 | KTAA19-G5 | OP3500*1525*2220 | AT4888*1800*2500
| PR500C | 688 | 550 | 625 | 500 | QSK19-G4 | OP3500*1525*2220 | AT4888*1800*2500
| PR540C | 743 | 594 | 675 | 540 | KTAA19-G6A | OP3500*1525*2220 | AT4888*1800*2500
| PR550C | 756 | 605 | 688 | 550 | QSK19-G5 | OP3500*1525*2220 | AT4888*1800*2500
| PR550C | 756 | 605 | 688 | 550 | QSK19-G8 | OP3500*1525*2220 | AT4888*1800*2500
| PR620C | 853 | 682 | 775 | 620 | KT38-G | OP4400*1760*2250 | 20FT
| PR725C | 997 | 798 | 906 | 725 | KTA38-G1 | OP4400*1760*2250 | 20FT
| PR725C | 997 | 798 | 906 | 725 | KTA38-G2 | OP4400*1760*2250 | 20FT
| PR750C | 1031 | 825 | 938 | 750 | KTA38-G2B | OP4400*1760*2250 | 20FT
| PR800C | 1100 | 880 | 1000 | 800 | KTA38-G2A | OP4400*1760*2250 | 20FT
| PR900C | 1238 | 990 | 1125 | 900 | KTA38-G4 | OP4400*1760*2250 | 20FT
| PR960C | 1320 | 1056 | 1200 | 960 | QSK38-G5 | OP4400*2000*2250 | 20FT
| PR1000C | 1375 | 1100 | 1250 | 1000 | KTA38-G9 | OP4400*2000*2250 | 20FT
| PR1100C | 1513 | 1210 | 1375 | 1100 | KTA50-G3 | OP5000*2000*2500 | 40HQ
| PR1100C | 1513 | 1210 | 1375 | 1100 | QSK38-G4 | OP4400*2000*2250 | 20FT
| PR1260C | 1733 | 1386 | 1575 | 1260 | KTA50-G9 | OP5000*2000*2500 | 40HQ
| Imported Cummins
| PR185C | 250 | 200 | 230 | 185 | QSB7-G5 | OP2650*1000*1800 | AT3588*1180*2150
| PR230C | 316 | 250 | 288 | 230 | QSL9-G3 | OP2650*1000*1800 | AT3588*1180*2150
| PR270C | 370 | 296 | 338 | 270 | QSL9-G5 | OP2650*1000*1800 | AT3588*1180*2150
| PR360C | 500 | 400 | 450 | 360 | QSX15-G4 | OP3500*1300*2050 | AT4588*1600*2500
| PR360C | 500 | 400 | 450 | 360 | QSX15-G6 | OP3500*1300*2050 | AT4588*1600*2500
| PR455C | 625 | 500 | 569 | 455 | QSX15-G9 | OP3500*1525*2220 | AT4888*1800*2500
| PR680C | 935 | 748 | 850 | 680 | QSK23-G2 | OP4400*1760*2250 | 20FT
| PR715C | 988 | 790 | 894 | 715 | QSK23-G3 | OP4400*1760*2250 | 20FT
| PR820C | 1125 | 900 | 1025 | 820 | QST30-G3 | OP4400*1760*2250 | 20FT
| PR910C | 1250 | 1000 | 1138 | 910 | QST30-G4 | OP4400*1760*2250 | 20FT
| PR1600C | 2200 | 1760 | 2000 | 1600 | QSK60-G5 | OP5400*2250*2500 | 40HQX
| PR1800C | 2500 | 2000 | 2250 | 1800 | QSK60-G6 | OP5400*2250*2500 | 40HQX
| PR1800C | 2500 | 2000 | 2250 | 1800 | QSK60-G7 | OP5400*2250*2500 | 40HQX
| PR1870C | 3125 | 2500 | 2336 | 1870 | QSK78-G7 | OP5400*2250*2500 | 40HQX
PR-BD Serial powered by CUMMINS
RELATED PRODUCTS
PR-C Serial Powered by Perkins
Faw Generator
SDEC Generator
YTO Generator
Ricardo Generator
Perkins Generator
PR-D Serial Powered by DEUTZ
PR-I Serial Powered by ISUZU
PR-RI Serial Powered by RICARDO
PR-SD Serial Powered by SDEC
PR-WP Serial Powered by WEICHAI
PR-YTO Serial Powered by YTO Engine
PR-YC Serial Powered by YUCHAI
PR-CX Serial powered by CUMMINS
PR-DX Serial Powered by DEUTZ
PR-DSX Serial Powered by DOOSAN ENGINE
PR-IX Serial Powered by ISUZU
PR-RIX Serial Powered by RICARDO
PR-SDX Serial Powered by SDEC
PR-XX Serial powered By Faw Generator
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
