URL: https://www.priuspower.com/PR-C-Serial-Powered-by-Perkins-pd710191088.html
Accessed: 2026-11-13

from China manufacturer - PR POWER
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-C Serial Powered by Perkins
PR-C Serial Powered by CUMMINS
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR7P | 10 | 8 | 9 | 7 | 403A-11G1 | OP1500*750*1030 | AT1808*850*1130
| PR7P | 10 | 8 | 9 | 7 | 403D-11G | OP1500*750*1030 | AT1808*850*1130
| PR10P | 14 | 11 | 13 | 10 | 403D-15G | OP1500*750*1030 | AT1808*850*1130
| PR10P | 14 | 11 | 13 | 10 | 403A-15G1 | OP1500*750*1030 | AT1808*850*1130
| PR12P | 17 | 13 | 15 | 12 | 403A-15G2 | OP1500*750*1030 | AT1808*850*1130
| PR16P | 22 | 18 | 20 | 16 | 404A-22G1 | OP1500*750*1030 | AT2008*900*1130
| PR16P | 22 | 18 | 20 | 16 | 404D-22G | OP1500*750*1030 | AT2008*900*1130
| PR22P | 30 | 24 | 27 | 22 | 404D-22TG | OP1500*750*1100 | AT2008*900*1130
| PR24P | 33 | 26 | 30 | 24 | 1103A-33G | OP1700*750*1190 | AT2388*1000*1450
| PR36P | 50 | 40 | 45 | 36 | 1103A-33TG1 | OP1700*750*1190 | AT2388*1000*1450
| PR48P | 66 | 53 | 60 | 48 | 1103A-33TG2 | OP1700*750*1190 | AT2388*1000*1450
| PR52P | 72 | 57 | 65 | 52 | 1104A-44TG1 | OP1900*800*1250 | AT2688*1080*1450
| PR64P | 88 | 70 | 80 | 64 | 1104A-44TG2 | OP1900*800*1250 | AT2688*1080*1450
| PR64P | 88 | 70 | 80 | 64 | 1104C-44TAG1 | OP1900*800*1250 | AT2688*1080*1450
| PR80P | 110 | 88 | 100 | 80 | 1104C-44TAG2 | OP1900*800*1250 | AT2688*1080*1450
| PR108P | 150 | 120 | 135 | 108 | 1106A-70TG1 | OP2250*880*1350 | AT3288*1130*1850
| PR120P | 165 | 132 | 150 | 120 | 1106A-70TAG2 | OP2250*880*1350 | AT3288*1130*1850
| PR144P | 198 | 158 | 180 | 144 | 1106A-70TAG3 | OP2450*950*1450 | AT3588*1180*2150
| PR160P | 220 | 176 | 200 | 160 | 1106A-70TAG4 | OP2450*950*1450 | AT3588*1180*2150
| PR160P | 220 | 176 | 200 | 160 | 1206A-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150
| PR160P | 220 | 176 | 200 | 160 | 1206D-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150
| PR184P | 253 | 202 | 230 | 184 | 1206D-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150
| PR184P | 253 | 202 | 230 | 184 | 1206A-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150
| PR200P | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150
| PR200P | 275 | 220 | 250 | 200 | 1206D-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150
| PR240P | 330 | 264 | 300 | 240 | 1506A-E88TAG5 | OP2850*1000*1750 | AT3888*1350*1950
| PR245P | 337 | 270 | 306 | 245 | 1706A-E93TAG1 | OP2850*1000*1750 | AT4218*1400*2250
| PR280P | 385 | 308 | 350 | 280 | 1706A-E93TAG2 | OP2850*1000*1750 | AT4218*1400*2250
| PR280P | 385 | 308 | 350 | 280 | 2206C-E13TAG2 | OP3350*1150*2050 | AT4218*1400*2250
| PR320P | 440 | 352 | 400 | 320 | 2206C-E13TAG3 | OP3350*1150*2050 | AT4218*1400*2250
| PR364P | 500 | 400 | 455 | 364 | 2506C-E15TAG1 | OP3500*1150*2180 | AT4588*1600*2500
| PR400P | 550 | 440 | 500 | 400 | 2506C-E15TAG2 | OP3500*1150*2180 | AT4588*1600*2500
| PR480P | 660 | 528 | 600 | 480 | 2806C-E18TAG1A | OP3600*1300*2200 | AT4888*1800*2500
| PR520P | 715 | 572 | 650 | 520 | 2806A-E18TAG2 | OP3600*1300*2200 | AT4888*1800*2500
| PR600P | 825 | 660 | 750 | 600 | 4006-23TAG2A | OP4100*1750*2150 | 20FT
| PR640P | 880 | 704 | 800 | 640 | 4006-23TAG3A | OP4100*1750*2150 | 20FT
| PR720P | 990 | 792 | 900 | 720 | 4008TAG1A | OP4700*2150*2250 | 20FT
| PR820P | 1128 | 902 | 1025 | 820 | 4008TAG2A | OP4700*2150*2250 | 20FT
| PR820P | 1128 | 902 | 1025 | 820 | 4008TAG2 | OP4700*2150*2250 | 20FT
| PR900P | 1238 | 990 | 1125 | 900 | 4008-30TAG3 | OP4700*2150*2250 | 20FT
| PR1000P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | OP5000*1800*2400 | 40HQ
| PR1080P | 1485 | 1188 | 1350 | 1080 | 4012-46TWG3A | OP5000*2000*2400 | 40HQ
| PR1200P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | OP5000*2200*2450 | 40HQ
| PR1350P | 1856 | 1485 | 1688 | 1350 | 4012-46TAG3A | OP5000*2200*2750 | 40HQ
| PR1480P | 2035 | 1628 | 1850 | 1480 | 4016TAG1A | OP5800*2800*3400 | 40HQX
| PR1600P | 2200 | 1760 | 2000 | 1600 | 4016TAG2A | OP5800*2800*3400 | 40HQX
| PR1800P | 2475 | 1980 | 2250 | 1800 | 4016-61TRG3 | OP5800*2800*3400 | 40HQX
| ENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR9P | 12 | 10 | 11 | 9 | 403D-11G | OP1500*750*1050 | AT1808*850*1130
| PR9P | 12 | 10 | 11 | 9 | 403A-11G1 | OP1500*750*1050 | AT1808*850*1130
| PR12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130
| PR12P | 17 | 13 | 15 | 12 | 403A-15G1 | OP1500*750*1050 | AT1808*850*1130
| PR12P | 17 | 13 | 15 | 12 | 403D-15G | OP1500*750*1050 | AT1808*850*1130
| PR14P | 20 | 15 | 18 | 14 | 403A-15G2 | OP1500*750*1050 | AT1808*850*1130
| PR19P | 26 | 21 | 24 | 19 | 404A-22G1 | OP1500*750*1050 | AT2008*900*1130
| PR19P | 26 | 21 | 24 | 19 | 404D-22G | OP1500*750*1050 | AT2008*900*1130
| PR26P | 36 | 29 | 33 | 26 | 404D-22TG | OP1500*750*1100 | AT2008*900*1130
| PR30P | 41 | 33 | 38 | 30 | 404D-22TAG | OP1500*750*1100 | AT2008*900*1130
| PR61P | 84 | 67 | 76 | 61 | 1104A-44TG1 | OP1900*800*1250 | AT2688*1080*1450
| PR72P | 99 | 79 | 90 | 72 | 1104C-44TAG1 | OP1900*800*1250 | AT2688*1080*1450
| PR73P | 100 | 80 | 91 | 73 | 1104A-44TG2 | OP1900*800*1250 | AT2688*1080*1450
| PR92P | 127 | 101 | 115 | 92 | 1104C-44TAG2 | OP1900*800*1250 | AT2688*1080*1450
| PR122P | 168 | 134 | 153 | 122 | 1106A-70TG1 | OP2250*880*1350 | AT3288*1130*1850
| PR135P | 188 | 150 | 170 | 135 | 1106A-70TAG2 | OP2250*880*1350 | AT3288*1130*1850
| PR158P | 217 | 174 | 200 | 158 | 1106A-70TAG3 | OP2450*950*1450 | AT3588*1180*2150
| PR176P | 242 | 194 | 220 | 176 | 1206A-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150
| PR176P | 242 | 194 | 220 | 176 | 1206D-E70TTAG1 | OP2650*1000*1650 | AT3588*1180*2150
| PR200P | 275 | 220 | 250 | 200 | 1206D-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150
| PR200P | 275 | 220 | 250 | 200 | 1206A-E70TTAG2 | OP2650*1000*1650 | AT3588*1180*2150
| PR220P | 303 | 242 | 275 | 220 | 1206A-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150
| PR220P | 303 | 242 | 275 | 220 | 1206D-E70TTAG3 | OP2650*1000*1650 | AT3588*1180*2150
| PR600P | 825 | 660 | 750 | 600 | 4006-23TAG2A | OP4100*1750*2150 | 20FT
| PR675P | 928 | 743 | 844 | 675 | 4006-23TAG3A | OP4100*1750*2150 | 20FT
| PR800P | 1100 | 880 | 1000 | 800 | 4008TAG2 | OP4700*2150*2250 | 20FT
| PR1000P | 1375 | 1100 | 1250 | 1000 | 4012-46TWG2A | OP5000*1800*2400 | 40HQ
| PR1100P | 1513 | 1210 | 1375 | 1100 | 4012-46TWG3A | OP5000*2000*2400 | 40HQ
| PR1200P | 1650 | 1320 | 1500 | 1200 | 4012-46TAG2A | OP5000*2200*2450 | 40HQ
| PR1350P | 1856 | 1485 | 1688 | 1350 | 4012-46TAG3A | OP5000*2200*2750 | 40HQ
PR-C Serial Powered by Perkins
RELATED PRODUCTS
Product Name
Product Name
Product Name
BAUDOUIN Generator
Doosan Generator
YTO Generator
YANGDONG Generator
YUCHAI Generator
PR-BD Serial powered by Baudouin
PR-D Serial Powered by DEUTZ
PR-X Serial powered By Faw Generator
PR-YD Serial Powered by YANGDONG
PR-BDX Serial powered by Baudouin
PR-PX Serial Powered by Perkins
PR-IX Serial Powered by ISUZU
PR-YC Serial Powered by YUCHAI
Containerized generator
TRILER Type Generator
PR Power Lighting Tower
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
