URL: https://www.priuspower.com/PR-BD-Serial-powered-by-Baudouin-pd701371088.html
Accessed: 2026-11-13

from China manufacturer - PR POWER
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-BD Serial powered by Baudouin
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION
| KW | KVA | KW | KVA | PR POWER | Leroy Sommer | OPEN TYPE | SILENT TYPE
| PR15BD | 16.5 | 20.625 | 15 | 18.75 | 4M06G20/5 | PR184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280
| PR18BD | 19.8 | 24.75 | 18 | 22.5 | 4M06G25/5 | PR184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280
| PR25BD | 28.6 | 35.75 | 26 | 32.5 | 4M06G35/5 | PR184G | LSA 42.3 VS3 | OP1500*750*1050 | AT2188*900*1280
| PR32BD | 35.2 | 44 | 32 | 40 | 4M06G44/5 | PR184H | LSA 42.3 S5 | OP1500*750*1050 | AT2188*900*1280
| PR36BD | 39.6 | 49.5 | 36 | 45 | 4M06G50/5 | PR224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280
| PR40BD | 44 | 55 | 40 | 50 | 4M06G55/5 | PR224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280
| PR52BD | 57.2 | 71.5 | 52 | 65 | 4M10G70/5 | PR224E | LSA 42.3 L9 | OP1900*870*1180 | AT2688*1080*1450
| PR64BD | 70.4 | 88 | 64 | 80 | 4M10G88/5 | PR224F | LSA 44.3 S2 | OP1900*870*1180 | AT2688*1080*1450
| PR80BD | 88 | 110 | 80 | 100 | 4M10G110/5 | PR274C | LSA 44.3 S5 | OP2050*880*1230 | AT2938*1080*1690
| PR110BD | 118.8 | 148.5 | 108 | 135 | 6M11G150/5 | PR274D | LSA 44.3 M6 | OP2400*950*1510 | AT3288*1130*1850
| PR120BD | 132 | 165 | 120 | 150 | 6M11G165/5 | PR274F/S | LSA 44.3 L10 | OP2400*950*1510 | AT3288*1130*1850
| PR160BD | 176 | 220 | 160 | 200 | 6M16G220/5 | PR274H | LSA 44.3 VL14 | OP2850*1040*1580 | AT3958*1280*2150
| PR184BD | 202.4 | 253 | 184 | 230 | 6M16G250/5 | PR274J | LSA46.3 S4 | OP2850*1040*1580 | AT3958*1280*2150
| PR200BD | 220 | 275 | 200 | 250 | 6M16G275/5 | PR274K | LSA46.3 S5 | OP2850*1050*1620 | AT3958*1280*2150
| PR260BD | 281.6 | 352 | 256 | 320 | 6M16G350/5 | PR444E | LSA46.3 L11 | OP3050*1100*1800 | AT4188*1400*2220
| PR280BD | 308 | 385 | 280 | 350 | 6M21G400/5 | PR444FS | LSA46.3 L11 | OP3350*1150*1800 | AT4188*1400*2220
| PR320BD | 352 | 440 | 320 | 400 | 6M21G440/5 | PR444F | LSA 47.3 S4 | OP3350*1150*1800 | AT4588*1600*2500
| PR360BD | 396 | 495 | 360 | 450 | 6M21G500/5 | PR544C | LSA 47.3 M7 | OP3350*1150*1800 | AT4588*1600*2500
| PR400BD | 440 | 550 | 400 | 500 | 6M21G550/5 | PR544D | LSA 47.3 M8 | OP3350*1150*1800 | AT4588*1600*2500
| PR480BD | 528 | 660 | 480 | 600 | 6M33G660/5 | PR544E | LSA 47.3 L9 | OP3800*1600*2200 | AT5280*2100*2500
| PR520BD | 572 | 715 | 520 | 650 | 6M33G715/5 | PR544F | LSA49.3 S4 | OP3800*1600*2200 | AT5280*2100*2500
| PR550BD | 598.4 | 748 | 544 | 680 | 6M33G750/5 | PR544F | LSA49.3 S4 | OP3800*1600*2200 | AT5680*2100*2500
| PR600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | PR634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500
| PR650BD | 717.2 | 896.5 | 652 | 815 | 8M33G900/5 | PR634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT
| PR720BD | 792 | 990 | 720 | 900 | 8M33G1000/5 | PR634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT
| PR820BD | 897.6 | 1122 | 816 | 1020 | 8M33G1100/5 | PR634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT
| PR650BD | 717.2 | 896.5 | 652 | 815 | 12M26G900/5 | PR634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT
| PR720BD | 792 | 990 | 720 | 900 | 12M26G1000/5 | PR634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT
| PR820BD | 897.6 | 1122 | 816 | 1020 | 12M26G1100/5 | PR634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT
| PR920BD | 1012 | 1265 | 920 | 1150 | 12M33G1250/5 | PR634F | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ
| PR1000BD | 1100 | 1375 | 1000 | 1250 | 12M33G1400/5 | PR634G | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ
| PR1100BD | 1210 | 1512.5 | 1100 | 1375 | 12M33G1500/5 | PR734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ
| PR1200BD | 1320 | 1650 | 1200 | 1500 | 12M33G1650/5 | PR734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ
| PR1200BD | 1320 | 1650 | 1200 | 1500 | 16M33G1700/5 | PR734C | LSA 50.2 L8 | OP5400*2250*2500 | 40HQ
| PR1400BD | 1540 | 1925 | 1400 | 1750 | 16M33G1900/5 | PR734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ
| PR1500BD | 1650 | 2062.5 | 1500 | 1875 | 16M33G2000/5 | PR734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ
| PR1600BD | 1760 | 2200 | 1600 | 2000 | 16M33G2250/5 | PR734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ*
| PR1600WP | 1760 | 2200 | 1600 | 2000 | 20M33G2250/5 | PR734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ*
| PR1800WP | 1980 | 2475 | 1800 | 2250 | 20M33G2500/5 | PR734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ*
| PR1800WP | 1980 | 2475 | 1800 | 2250 | 12M55G2550/5 | PR734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ*
| PR2000WP | 2200 | 2750 | 2000 | 2500 | 12M55G2750/5 | PR734H | LSA52.3 L12 | OP6200*2850*3290 | 40HQ*
| PR2200WP | 2420 | 3025 | 2200 | 2750 | 12M55G3000/5 | PR734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ*
| PR2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G3000/5 | PR734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ*
| PR2400WP | 2640 | 3300 | 2400 | 3000 | 16M55G3300/5 | PR734HG | LSA53.2M9 | OP6500*2850*3290 | 40HQ*
| PR2600WP | 2860 | 3575 | 2600 | 3250 | 16M55G3750/5 | 无 | LSA54.2M10 2736KW | OP6500*2850*3290 | 40HQ*
| PR3000WP | 3300 | 4125 | 3000 | 3750 | 16M55G4000/5 | 无 | LSA54.2UL14 3456KW | OP6500*2850*3290 | 40HQ*
| ENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION
| PR15BD | 16.5 | 20.625 | 15 | 18.75 | 4M06G20/6 | PR184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280
| PR18BD | 19.8 | 24.75 | 18 | 22.5 | 4M06G25/6 | PR184E | LSA 40 M7 | OP1500*750*1050 | AT2188*900*1280
| PR25BD | 28.6 | 35.75 | 26 | 32.5 | 4M06G33/6 | PR184G | LSA 42.3 VS3 | OP1500*750*1050 | AT2188*900*1280
| PR32BD | 35.2 | 44 | 32 | 40 | 4M06G41/6 | PR184H | LSA 42.3 S5 | OP1500*750*1050 | AT2188*900*1280
| PR36BD | 39.6 | 49.5 | 36 | 45 | 4M06G50/6 | PR224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280
| PR40BD | 44 | 55 | 40 | 50 | 4M06G55/6 | PR224D | LSA 42.3 M8 | OP1850*800*1100 | AT2288*950*1280
| PR64BD | 70.4 | 88 | 64 | 80 | 4M10G83/6 | PR224F | LSA 44.3 S2 | OP1900*870*1180 | AT2688*1080*1450
| PR80BD | 88 | 110 | 80 | 100 | 4M10G100/6 | PR274C | LSA 44.3 S5 | OP2050*880*1230 | AT2938*1080*1690
| PR110BD | 118.8 | 148.5 | 108 | 135 | 6M11G135/6 | PR274D | LSA 44.3 M6 | OP2400*950*1510 | AT3288*1130*1850
| PR120BD | 132 | 165 | 120 | 150 | 6M11G160/6 | PR274F/S | LSA 44.3 L10 | OP2400*950*1510 | AT3288*1130*1850
| PR160BD | 176 | 220 | 160 | 200 | 6M16G200/6 | PR274H | LSA 44.3 VL14 | OP2850*1040*1580 | AT3958*1280*2150
| PR184BD | 202.4 | 253 | 184 | 230 | 6M16G220/6 | PR274J | LSA46.3 S4 | OP2850*1040*1580 | AT3958*1280*2150
| PR200BD | 220 | 275 | 200 | 250 | 6M16G250/6 | PR274K | LSA46.3 S5 | OP2850*1050*1620 | AT3958*1280*2150
| PR260BD | 281.6 | 352 | 256 | 320 | 6M16G308/6 | PR444E | LSA46.3 L11 | OP3050*1100*1800 | AT4188*1400*2220
| PR280BD | 308 | 385 | 280 | 350 | 6M21G330/6 | PR444FS | LSA46.3 L11 | OP3350*1150*1800 | AT4188*1400*2220
| PR320BD | 352 | 440 | 320 | 400 | 6M21G390/6 | PR444F | LSA 47.3 S4 | OP3350*1150*1800 | AT4588*1600*2500
| PR360BD | 396 | 495 | 360 | 450 | 6M21G400/6 | PR544C | LSA 47.3 M7 | OP3350*1150*1800 | AT4588*1600*2500
| PR400BD | 440 | 550 | 400 | 500 | 6M21G460/6 | PR544D | LSA 47.3 M8 | OP3350*1150*1800 | AT4588*1600*2500
| PR480BD | 528 | 660 | 480 | 600 | 6M33G575/6 | PR544E | LSA 47.3 L9 | OP3800*1600*2200 | AT5280*2100*2500
| PR520BD | 572 | 715 | 520 | 650 | 6M33G600/6 | PR544F | LSA49.3 S4 | OP3800*1600*2200 | AT5280*2100*2500
| PR550BD | 598.4 | 748 | 544 | 680 | 6M33G633/6 | PR544F | LSA49.3 S4 | OP3800*1600*2200 | AT5680*2100*2500
| PR600BD | 660 | 825 | 600 | 750 | 6M33G660/6 | PR634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500
| PR650BD | 717.2 | 896.5 | 652 | 815 | 12M26G800/6 | PR634C | LSA49.3 M8 | OP4100*2000*2250 | 20FT
| PR720BD | 792 | 990 | 720 | 900 | 12M26G900/6 | PR634D | LSA49.3 L9 | OP4100*2000*2250 | 20FT
| PR820BD | 897.6 | 1122 | 816 | 1020 | 12M26G1000/6 | PR634E | LSA49.3 L10 | OP4400*2000*2250 | 20FT
| PR920BD | 1012 | 1265 | 920 | 1150 | 12M33G1000/6 | PR634F | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ
| PR1000BD | 1100 | 1375 | 1000 | 1250 | 12M33G1100/6 | PR634G | LSA 50.2 M6 | OP4700*2200*2400 | 40HQ
| PR1100BD | 1210 | 1512.5 | 1100 | 1375 | 12M33G1300/6 | PR734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ
| PR1200BD | 1320 | 1650 | 1200 | 1500 | 12M33G1320/6 | PR734B | LSA 50.2 L8 | OP4700*2200*2400 | 40HQ
| PR1200BD | 1320 | 1650 | 1200 | 1500 | 16M33G1500/6 | PR734C | LSA 50.2 L8 | OP5400*2250*2500 | 40HQ
| PR1400BD | 1540 | 1925 | 1400 | 1750 | 16M33G1650/6 | PR734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ
| PR1500BD | 1650 | 2062.5 | 1500 | 1875 | 16M33G1750/6 | PR734E | LSA52.3 S5 | OP5400*2250*2500 | 40HQ
| PR1600WP | 1760 | 2200 | 1600 | 2000 | 20M33G2000/6 | PR734F | LSA52.3 S6 | OP5400*2250*2500 | 40HQ*
| PR1800WP | 1980 | 2475 | 1800 | 2250 | 20M33G2200/6 | PR734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ*
| PR1800WP | 1980 | 2475 | 1800 | 2250 | 12M55G2250/6 | PR734G | LSA52.3 S7 | OP5800*2800*3400 | 40HQ*
| PR2000WP | 2200 | 2750 | 2000 | 2500 | 12M55G2500/6 | PR734H | LSA52.3 L12 | OP6200*2850*3290 | 40HQ*
| PR2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G2640/6 | PR734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ*
| PR2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G2800/6 | PR734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ*
| PR2400WP | 2640 | 3300 | 2400 | 3000 | 16M55G3000/6 | PR734HG | LSA53.2M9 | OP6500*2850*3290 | 40HQ*
| PR2600WP | 2860 | 3575 | 2600 | 3250 | 16M55G3300/6 | 无 | LSA54.2M10 2736KW | OP6500*2850*3290 | 40HQ*
| PR2200WP | 2420 | 3025 | 2200 | 2750 | 12M55G3000/5 | PR734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ*
| PR2200WP | 2420 | 3025 | 2200 | 2750 | 16M55G3000/5 | PR734HM | LSA52.3 UL16 C6S/4 | OP6500*2850*3290 | 40HQ*
| PR2400WP | 2640 | 3300 | 2400 | 3000 | 16M55G3300/5 | PR734HG | LSA53.2M9 | OP6500*2850*3290 | 40HQ*
| PR2600WP | 2860 | 3575 | 2600 | 3250 | 16M55G3750/5 | 无 | LSA54.2M10 2736KW | OP6500*2850*3290 | 40HQ*
| PR3000WP | 3300 | 4125 | 3000 | 3750 | 16M55G4000/5 | 无 | LSA54.2UL14 3456KW | OP6500*2850*3290 | 40HQ*
PR-BD Serial powered by Baudouin
RELATED PRODUCTS
PR-C Serial powered by CUMMINS
CUMMINS Generator
BAUDOUIN Generator
ISUZU Generator
WEICHAI Generator
Ricardo Generator
PR-BD Serial powered by Baudouin
PR-RI Serial Powered by RICARDO
PR-YTO Serial Powered by YTO Engine
PR-YD Serial Powered by YANGDONG
PR-M Serial Powered by MITSUBISHI
PR-DX Serial Powered by DEUTZ
PR-DSX Serial Powered by DOOSAN ENGINE
PR-RIX Serial Powered by RICARDO
PR-SDX Serial Powered by SDEC
PR-XX Serial powered By Faw Generator
PR-YC Serial Powered by YUCHAI
PR-MX Serial Powered by MITSUBISHI
Containerized generator
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
