URL: https://www.priuspower.com/PR-D-Serial-Powered-by-DEUTZ-pd780371088.html
Accessed: 2026-11-13

from China manufacturer - PR POWER
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-D Serial Powered by DEUTZ
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR16D | 22 | 18 | 20 | 16 | BFM3 G1 | OP1700*750*1050 | AT2188*900*1280
| PR24D | 33 | 26 | 30 | 24 | BFM3 G2 | OP1700*750*1050 | AT2188*900*1280
| PR34D | 47 | 37 | 43 | 34 | BFM3T | OP1700*750*1050 | AT2288*950*1280
| PR40D | 55 | 44 | 50 | 40 | BFM3C | OP1850*800*1150 | AT2288*950*1280
| PR50D | 70 | 55 | 63 | 50 | BF4M2012 | OP1900*800*1170 | AT2538*1000*1450
| PR60D | 83 | 66 | 75 | 60 | BF4M2012C G1 | OP1900*800*1200 | AT2688*1080*1450
| PR80D | 110 | 88 | 100 | 80 | BF4M1013EC G1 | OP2250*880*1500 | AT2938*1080*1690
| PR80D | 110 | 88 | 100 | 80 | BF4M1013EC G2 | OP2250*880*1500 | AT2938*1080*1690
| PR100D | 138 | 110 | 125 | 100 | BF4M1013FC | OP2250*880*1500 | AT2938*1080*1690
| PR120D | 165 | 132 | 150 | 120 | BF6M1013EC G1 | OP2500*980*1520 | AT3288*1130*1850
| PR120D | 165 | 132 | 150 | 120 | BF6M1013EC G2 | OP2500*980*1520 | AT3288*1130*1850
| PR140D | 193 | 154 | 175 | 140 | BF6M1013FC G2 | OP2650*1050*1650 | AT3588*1180*2150
| PR160D | 220 | 176 | 200 | 160 | BF6M1013FC G3 | OP2650*1050*1650 | AT3588*1180*2150
| PR180D | 250 | 200 | 225 | 180 | BF6M1015-LA GA | OP3200*1150*1800 | AT3988*1400*2250
| PR200D | 275 | 220 | 250 | 200 | TCD8.0 | OP2650*1050*1650 | AT3588*1180*2150
| PR200D | 275 | 220 | 250 | 200 | BF6M1015C-LA G1A | OP3200*1150*1800 | AT3988*1400*2250
| PR220D | 303 | 242 | 275 | 220 | BF6M1015C-LA G2A | OP3200*1150*1800 | AT3988*1400*2250
| PR250D | 344 | 275 | 313 | 250 | BF6M1015C-LA G3A | OP3200*1150*1800 | AT3988*1400*2250
| PR280D | 385 | 308 | 350 | 280 | BF6M1015C-LA G4 | OP3300*1350*1850 | AT4388*1650*2350
| PR300D | 413 | 330 | 375 | 300 | BF6M1015CP-LA G | OP3300*1350*1850 | AT4588*1600*2500
| PR350D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1A | OP3300*1350*1850 | AT4588*1600*2500
| PR360D | 500 | 400 | 450 | 360 | BF8M1015C-LA G2 | OP3300*1350*1850 | AT4588*1600*2500
| PR380D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1A | OP3300*1350*1850 | AT4588*1600*2500
| PR400D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2 | OP3300*1350*1850 | AT4588*1600*2500
| PR410D | 564 | 451 | 513 | 410 | BF8M1015CP-LA G3 | OP3300*1350*1850 | AT4588*1600*2500
| PR420D | 580 | 462 | 525 | 420 | BF8M1015CP-LA G4 | OP3700*1700*2200 | AT4588*1600*2500
| PR450D | 620 | 495 | 563 | 450 | BF8M1015CP-LA G5 | OP3700*1700*2200 | AT4888*1800*2500
| PR550D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1A | OP3700*1700*2200 | AT5280*2100*2500
| PR600D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2A | OP3700*1700*2200 | AT5280*2100*2500
| Air cooled
| PR10DA | 14 | 11 | 13 | 10 | F2L912 | OP1850*800*1160 | AT2008*900*1130
| PR20DA | 28 | 22 | 25 | 20 | F3L912 | OP1700*750*1050 | AT2188*900*1280
| PR24DA | 33 | 26 | 30 | 24 | F4L912 | OP1700*750*1050 | AT2188*900*1280
| PR30DA | 41 | 33 | 38 | 30 | F4L913 | OP1700*750*1050 | AT2288*950*1280
| PR32DA | 44 | 35 | 40 | 32 | F4L912T | OP1850*800*1150 | AT2288*950*1280
| PR40DA | 55 | 44 | 50 | 40 | F6L912 | OP1900*800*1200 | AT2688*1080*1450
| PR45DA | 62 | 50 | 56 | 45 | F6L913 | OP1900*800*1200 | AT2688*1080*1450
| PR50DA | 70 | 55 | 63 | 50 | F6L912T | OP1900*800*1200 | AT2688*1080*1450
| PR50DA | 70 | 55 | 63 | 50 | BF4L913 | OP1900*800*1200 | AT2688*1080*1450
| PR75DA | 103 | 83 | 94 | 75 | BF6L913ADG | OP2250*880*1500 | AT2938*1080*1690
| PR96DA | 132 | 106 | 120 | 96 | BF6L913CADG | OP2250*880*1500 | AT2938*1080*1690
| PR100DA | 138 | 110 | 125 | 100 | F8L413F | OP2500*980*1520 | AT3288*1130*1850
| PR120DA | 165 | 132 | 150 | 120 | BF8L513 | OP2500*980*1520 | AT3288*1130*1850
| PR150DA | 206 | 165 | 188 | 150 | BF8L513C | OP2650*1050*1650 | AT3588*1180*2150
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR21D | 29 | 23 | 26 | 21 | BFM3 G1 | OP1700*750*1050 | AT2188*900*1280
| PR29D | 40 | 32 | 36 | 29 | BFM3 G2 | OP1700*750*1050 | AT2188*900*1280
| PR40D | 55 | 44 | 50 | 40 | BFM3T | OP1700*750*1050 | AT2288*950*1280
| PR50D | 69 | 55 | 63 | 50 | BFM3C | OP1850*800*1150 | AT2288*950*1280
| PR56D | 77 | 62 | 70 | 56 | BF4M2012 | OP1900*800*1170 | AT2538*1000*1450
| PR70D | 96 | 77 | 88 | 70 | BF4M2012C G1 | OP1900*800*1200 | AT2688*1080*1450
| PR87D | 120 | 96 | 109 | 87 | BF4M2012C G2 | OP1900*800*1200 | AT2688*1080*1450
| PR94D | 129 | 103 | 118 | 94 | BF4M1013EC G1 | OP2250*880*1500 | AT2938*1080*1690
| PR105D | 144 | 116 | 131 | 105 | BF4M1013EC G2 | OP2250*880*1500 | AT2938*1080*1690
| PR110D | 151 | 121 | 138 | 110 | BF4M1013FC | OP2250*880*1500 | AT2938*1080*1690
| PR134D | 184 | 147 | 168 | 134 | BF6M1013EC G1 | OP2500*980*1520 | AT3288*1130*1850
| PR152D | 209 | 167 | 190 | 152 | BF6M1013EC G2 | OP2500*980*1520 | AT3288*1130*1850
| PR168D | 231 | 185 | 210 | 168 | BF6M1013FC G2 | OP2650*1050*1650 | AT3588*1180*2150
| PR183D | 252 | 201 | 229 | 183 | BF6M1013FC G3 | OP2650*1050*1650 | AT3588*1180*2150
| PR200D | 275 | 220 | 250 | 200 | BF6M1015-LA GB | OP3100*1100*2000 | AT3988*1400*2250
| PR220D | 303 | 242 | 275 | 220 | BF6M1015C-LA G1B | OP3100*1100*2001 | AT3988*1400*2250
| PR250D | 344 | 275 | 313 | 250 | BF6M1015C-LA G2B | OP3100*1100*2002 | AT3988*1400*2250
| PR280D | 385 | 308 | 350 | 280 | BF6M1015C-LA G3B | OP3100*1100*2003 | AT3988*1400*2250
| PR290D | 399 | 319 | 363 | 290 | BF6M1015CP-LA G1B | OP3400*1350*2200 | AT4388*1650*2350
| PR320D | 440 | 352 | 400 | 320 | BF6M1015CP-LA G2B | OP3700*1700*2200 | AT4588*1600*2500
| PR350D | 481 | 385 | 438 | 350 | BF8M1015C-LA G1B | OP3700*1700*2201 | AT4588*1600*2500
| PR380D | 523 | 418 | 475 | 380 | BF8M1015CP-LA G1B | OP3700*1700*2202 | AT4588*1600*2500
| PR400D | 550 | 440 | 500 | 400 | BF8M1015CP-LA G2B | OP3700*1700*2203 | AT4588*1600*2500
| PR450D | 619 | 495 | 563 | 450 | BF8M1015CP-LA G3B | OP3700*1700*2204 | AT4588*1600*2500
| PR550D | 756 | 605 | 688 | 550 | HC12V132ZL-LAG1B | OP4100*2000*2250 | AT5280*2100*2500
| PR600D | 825 | 660 | 750 | 600 | HC12V132ZL-LAG2B | OP4100*2000*2250 | AT5280*2100*2500
PR-D Serial Powered by DEUTZ
RELATED PRODUCTS
Product Name
PR-C Serial Powered by Perkins
CUMMINS Generator
Deutz Generator
SDEC Generator
WEICHAI Generator
YANGDONG Generator
YUCHAI Generator
PR-BD Serial powered by Baudouin
PR-D Serial Powered by DEUTZ
PR-RI Serial Powered by RICARDO
PR-WP Serial Powered by WEICHAI
PR-YTO Serial Powered by YTO Engine
PR-M Serial Powered by MITSUBISHI
PR-CX Serial powered by CUMMINS
PR-BDX Serial powered by Baudouin
PR-DX Serial Powered by DEUTZ
PR-YC Serial Powered by YUCHAI
TRILER Type Generator
PR Power Lighting Tower
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
