URL: https://www.priuspower.com/PR-SD-Serial-Powered-by-SDEC-pd752460088.html
Accessed: 2026-11-13

PR-SD Serial Powered by SDEC
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-SD Serial Powered by SDEC
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR55SC | 76 | 61 | 69 | 55 | SC4H95D2 | OP1900*800*1250 | AT2688*1080*1450
| PR68SC | 95 | 75 | 85 | 68 | SC4H115D2 | OP1900*800*1250 | AT2688*1080*1450
| PR90SC | 125 | 100 | 113 | 90 | SC4H160D2 | OP2250*880*1300 | AT2938*1080*1690
| PR100SC | 138 | 110 | 125 | 100 | SC4H180D2 | OP2250*880*1300 | AT2938*1080*1690
| PR128SC | 176 | 141 | 160 | 128 | SC7H220D2 | OP2450*950*1500 | AT3588*1180*2150
| PR136SC | 190 | 150 | 170 | 136 | SC7H230D2 | OP2450*950*1500 | AT3588*1180*2150
| PR150SC | 206 | 165 | 188 | 150 | SC7H250D2 | OP2650*1000*1600 | AT3588*1180*2150
| PR160SC | 220 | 176 | 200 | 160 | SC8D280D2 | OP2650*1000*1600 | AT3588*1180*2150
| PR180SC | 250 | 200 | 225 | 180 | SC9D310D2 | OP2850*1000*1720 | AT3888*1350*1950
| PR200SC | 275 | 220 | 250 | 200 | SC9D340D2 | OP2850*1000*1720 | AT3888*1350*1950
| PR220SC | 303 | 242 | 275 | 220 | SC10E380D2 | OP3100*1100*1800 | AT3988*1400*2250
| PR250SC | 345 | 275 | 313 | 250 | SC12E420D2 | OP3350*1150*1800 | AT4218*1400*2250
| PR250SC | 345 | 275 | 313 | 250 | SC13G420D2 | OP3350*1150*1800 | AT4218*1400*2250
| PR280SC | 385 | 308 | 350 | 280 | SC12E460D2 | OP3350*1150*1800 | AT4218*1400*2250
| PR300SC | 413 | 330 | 375 | 300 | SC15G500D2 | OP3350*1450*1800 | AT4388*1650*2350
| PR350SC | 481 | 385 | 438 | 350 | SC25G610D2 | OP3550*1445*2220 | AT4588*1600*2500
| PR400SC | 550 | 440 | 500 | 400 | SC25G690D2 | OP3550*1445*2220 | AT4588*1600*2500
| PR450SC | 620 | 495 | 563 | 450 | SC27G755D2 | OP3550*1445*2220 | AT4888*1800*2500
| PR500SC | 688 | 550 | 625 | 500 | SC27G830D2 | OP3550*1445*2220 | AT4888*1800*2500
| PR540SC | 743 | 594 | 675 | 540 | SC27G900D2 | OP3550*1445*2220 | AT5280*2100*2500
| PR600SC | 825 | 660 | 750 | 600 | SC33W990D2 | OP4400*2140*2280 | 20FT
| PR700SC | 963 | 770 | 875 | 700 | SC33W1150D2 | OP4400*2140*2280 | 20FT
| NEW TYPE
| PR45SD | 62 | 50 | 56 | 45 | 4HT4.3-G21 | OP1850*800*1180 | AT2538*1000*1450
| PR55SD | 76 | 61 | 69 | 55 | 4HT4.3-G22 | OP1850*800*1180 | AT2538*1000*1450
| PR68SD | 95 | 75 | 85 | 68 | 4HT4.3-G23 | OP1900*800*1200 | AT2538*1000*1450
| PR80SD | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | OP1900*800*1250 | AT2688*1080*1450
| PR90SD | 125 | 100 | 113 | 90 | 4HTAA4.3-G23 | OP2250*880*1310 | AT2938*1080*1690
| PR100SD | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | OP2250*880*1310 | AT2938*1080*1690
| PR110SD | 151 | 121 | 138 | 110 | 6HTAA6.5-G21 | OP2450*950*1500 | AT3288*1130*1850
| PR120SD | 165 | 132 | 150 | 120 | 6HTAA6.5-G22 | OP2450*950*1500 | AT3288*1130*1850
| PR150SD | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | OP2650*1000*1600 | AT3588*1180*2150
| PR160SD | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | OP2650*1000*1600 | AT3588*1180*2150
| PR180SD | 250 | 200 | 225 | 180 | 6DTAA8.9-G24 | OP2650*1000*1600 | AT3588*1180*2150
| PR200SD | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | OP2650*1000*1600 | AT3588*1180*2150
| PR280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | OP3100*1100*1800 | AT3988*1400*2250
| PR300SD | 413 | 330 | 375 | 300 | 6ETAA11.8-G31 | OP3100*1100*1800 | AT3988*1400*2250
| PR320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G32 | OP3100*1100*1800 | AT4588*1600*2500
| PR360SD | 500 | 400 | 450 | 360 | 6ETAA12.8-G31 | OP3100*1100*1800 | AT4588*1600*2500
| PR400SD | 550 | 440 | 500 | 400 | 6KTAA25-G36 | OP3350*1150*1800 | AT4588*1600*2500
| PR460SD | 633 | 506 | 575 | 460 | 6KTAA25-G35 | OP3350*1150*1800 | AT4888*1800*2500
| PR510SD | 701 | 561 | 638 | 510 | 6KTAA25-G34 | OP3550*1500*2220 | AT5280*2100*2500
| PR550SD | 756 | 605 | 688 | 550 | 6KTAA25-G33 | OP3550*1500*2220 | AT5280*2100*2500
| PR600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32 | OP3600*1500*2060 | AT5680*2100*2500
| PR650SD | 895 | 715 | 815 | 650 | 6KTAA25-G31 | OP3600*1500*2060 | AT5680*2100*2500
| PR728SD | 1000 | 800 | 910 | 728 | 6WTAA35-G32 | OP4400*2140*2280 | 20FT
| PR800SD | 1100 | 880 | 1000 | 800 | 6WTAA35-G31 | OP4400*2140*2280 | 20FT
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR50SD | 70 | 55 | 63 | 50 | 4HT4.3-G21 | OP1850*800*1180 | AT2538*1000*1450
| PR55SD | 76 | 61 | 70 | 55 | 4HT4.3-G22 | OP1850*800*1180 | AT2538*1000*1450
| PR68SD | 94 | 75 | 85 | 68 | 4HT4.3-G23 | OP1900*800*1200 | AT2538*1000*1450
| PR80SD | 110 | 88 | 100 | 80 | 4HTAA4.3-G21 | OP1900*800*1250 | AT2688*1080*1450
| PR90SD | 125 | 100 | 113 | 90 | 4HTAA4.3-G23 | OP2250*880*1310 | AT2938*1080*1690
| PR100SD | 138 | 110 | 125 | 100 | 4HTAA4.3-G22 | OP2250*880*1310 | AT2938*1080*1690
| PR110SD | 151 | 121 | 138 | 110 | 6HTAA6.5-G21 | OP2450*950*1500 | AT3288*1130*1850
| PR120SD | 165 | 132 | 150 | 120 | 6HTAA6.5-G22 | OP2450*950*1500 | AT3288*1130*1850
| PR150SD | 206 | 165 | 188 | 150 | 6HTAA6.5-G23 | OP2650*1000*1600 | AT3588*1180*2150
| PR160SD | 220 | 176 | 200 | 160 | 6DTAA8.9-G21 | OP2650*1000*1600 | AT3588*1180*2150
| PR180SD | 248 | 198 | 225 | 180 | 6DTAA8.9-G24 | OP2650*1000*1600 | AT3588*1180*2150
| PR200SD | 275 | 220 | 250 | 200 | 6DTAA8.9-G23 | OP2650*1000*1600 | AT3588*1180*2150
| PR280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G21 | OP3100*1100*1800 | AT3988*1400*2250
| PR280SD | 385 | 308 | 350 | 280 | 6ETAA11.8-G31 | OP3100*1100*1800 | AT3988*1400*2250
| PR320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G32.1 | OP3100*1100*1800 | AT4588*1600*2500
| PR320SD | 440 | 352 | 400 | 320 | 6ETAA12.8-G31.1 | OP3100*1100*1800 | AT4588*1600*2500
| PR400SD | 550 | 440 | 500 | 400 | 6KTAA25-G36.1 | OP3350*1150*1800 | AT4588*1600*2500
| PR460SD | 633 | 506 | 575 | 460 | 6KTAA25-G35.1 | OP3350*1150*1800 | AT4888*1800*2500
| PR510SD | 701 | 561 | 638 | 510 | 6KTAA25-G34.1 | OP3550*1500*2220 | AT5280*2100*2500
| PR550SD | 756 | 605 | 688 | 550 | 6KTAA25-G33.1 | OP3550*1500*2220 | AT5280*2100*2500
| PR600SD | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | OP3600*1500*2060 | AT5680*2100*2500
| PR650SD | 894 | 715 | 813 | 650 | 6KTAA25-G31.1 | OP3600*1500*2060 | AT5680*2100*2500
PR-SD Serial Powered by SDEC
RELATED PRODUCTS
PR-C Serial Powered by Perkins
CUMMINS Generator
BAUDOUIN Generator
Deutz Generator
Faw Generator
SDEC Generator
Ricardo Generator
YANGDONG Generator
Mitsubishi Generator
YUCHAI Generator
PR-BD Serial powered by Baudouin
PR-DS Serial Powered by DOOSAN ENGINE
PR-I Serial Powered by ISUZU
PR-RI Serial Powered by RICARDO
PR-SD Serial Powered by SDEC
PR-YTO Serial Powered by YTO Engine
PR-SDX Serial Powered by SDEC
PR-WPX Serial Powered by WEICHAI
Containerized generator
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
