URL: https://www.priuspower.com/PR-WP-Serial-Powered-by-WEICHAI-pd765360088.html
Accessed: 2026-11-13

PR-WP Serial Powered by WEICHAI
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-WP Serial Powered by WEICHAI
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR18WP | 25 | 20 | 23 | 18 | WP2.3D25E200 | OP1500*750*1050 | AT2188*900*1280
| PR24WP | 33 | 26 | 30 | 24 | WP2.3D33E200 | OP1500*750*1050 | AT2188*900*1280
| PR30WP | 41 | 33 | 38 | 30 | WP2.3D40E200 | OP1500*750*1050 | AT2188*900*1280
| PR40WP | 55 | 44 | 50 | 40 | WP2.3D48E200 | OP1850*800*1100 | AT2288*950*1280
| PR50WP | 70 | 55 | 63 | 50 | WP4.1D66E200 | OP1900*870*1180 | AT2688*1080*1450
| PR60WP | 83 | 66 | 75 | 60 | WP4.1D80E200 | OP1900*870*1180 | AT2688*1080*1450
| PR75WP | 103 | 83 | 94 | 75 | WP4.1D100E200 | OP2250*880*1250 | AT2938*1080*1690
| PR100WP | 138 | 110 | 125 | 100 | WP6D132E200 | OP2400*950*1510 | AT3288*1130*1850
| PR120WP | 165 | 132 | 150 | 120 | WP6D152E200 | OP2400*950*1510 | AT3288*1130*1850
| PR136WP | 187 | 150 | 170 | 136 | WP6D167E200 | OP2850*1040*1580 | AT3888*1350*1950
| PR160WP | 220 | 176 | 200 | 160 | WP10D200E200 | OP2850*1040*1580 | AT3888*1350*1950
| PR180WP | 250 | 200 | 225 | 180 | WP10D238E200 | OP2850*1040*1580 | AT3888*1350*1950
| PR200WP | 275 | 220 | 250 | 200 | WP10D264E200 | OP2850*1040*1580 | AT3888*1350*1950
| PR250WP | 345 | 275 | 313 | 250 | WP10D320E200 | OP3050*1100*1800 | AT4218*1400*2250
| PR250WP | 345 | 275 | 313 | 250 | WP12D317E200 | OP3050*1100*1800 | AT4218*1400*2250
| PR300WP | 415 | 330 | 375 | 300 | WP13D385E200 | OP3350*1150*1800 | AT4218*1400*2250
| PR320WP | 440 | 352 | 400 | 320 | WP13D405E200 | OP3350*1150*1800 | AT4588*1600*2500
| PR350WP | 481 | 385 | 438 | 350 | WP13D440E310 | OP3350*1150*1800 | AT4588*1600*2500
| PR400WP | 550 | 440 | 500 | 400 | WP13D490E310 | OP3350*1150*1800 | AT4588*1600*2500
| Weichai Series--Baudouin Engine
| PR400WP | 550 | 440 | 500 | 400 | 6M26D484E200 | OP3600*1500*2060 | AT4888*1800*2500
| PR450WP | 633 | 506 | 575 | 460 | 6M33D572E200 | OP3800*1600*2200 | AT5280*2100*2500
| PR520WP | 715 | 572 | 650 | 520 | 6M33D633E200 | OP3800*1600*2200 | AT5280*2100*2500
| PR550WP | 756 | 605 | 688 | 550 | 6M33D725E310 | OP3800*1600*2200 | AT5280*2100*2500
| PR550WP | 743 | 594 | 675 | 540 | 6M33D670E200 | OP3800*1600*2200 | AT5680*2100*2500
| PR640WP | 880 | 704 | 800 | 640 | 12M26D792E200 | OP4100*2000*2250 | 20FT
| PR720WP | 990 | 792 | 900 | 720 | 12M26D902E200 | OP4100*2000*2250 | 20FT
| PR800WP | 1100 | 880 | 1000 | 800 | 12M26D968E200 | OP4400*2000*2250 | 20FT
| PR900WP | 1238 | 990 | 1125 | 900 | 12M33D1108E200 | OP4700*2200*2400 | 40HQ
| PR1000WP | 1375 | 1100 | 1250 | 1000 | 12M33D1210E200 | OP4700*2200*2400 | 40HQ
| PR1100WP | 1513 | 1210 | 1375 | 1100 | 12M33D1320E200 | OP4700*2200*2400 | 40HQ
| PR1200WP | 1650 | 1320 | 1500 | 1200 | 12M33D1450E310 | OP4700*2200*2400 | 40HQ
| PR1250WP | 1719 | 1375 | 1563 | 1250 | 16M33D1530E310 | OP5400*2250*2500 | 40HQ
| PR1300WP | 1788 | 1430 | 1625 | 1300 | 16M33D1580E310 | OP5400*2250*2500 | 40HQ
| PR1400WP | 1925 | 1540 | 1750 | 1400 | 16M33D1680E310 | OP5400*2250*2500 | 40HQ
| PR1500WP | 2063 | 1650 | 1875 | 1500 | 16M33D1800E310 | OP5400*2250*2500 | 40HQ
| PR1600WP | 2200 | 1760 | 2000 | 1600 | 16M33D1980E310 | OP5400*2250*2500 | 40HQ*
| PR1600WP | 2200 | 1760 | 2000 | 1600 | 20M33D2020E310 | OP5400*2250*2500 | 40HQ*
| PR1800WP | 2475 | 1980 | 2250 | 1800 | 20M33D2210E310 | OP5800*2800*3400 | 40HQ*
| PR1800WP | 2475 | 1980 | 2250 | 1800 | 12M55D2210E310 | OP5800*2800*3400 | 40HQ*
| PR2000WP | 2750 | 2200 | 2500 | 2000 | 12M55D2450E310 | OP6200*2850*3290 | 40HQ*
| PR2200WP | 3025 | 2420 | 2750 | 2200 | 12M55D2700E310 | OP6500*2850*3290 | 40HQ*
| PR2400WP | 3300 | 2640 | 3000 | 2400 | 16M55D2900E310 | OP6500*2850*3290 | 40HQ*
| PR2600WP | 3575 | 2860 | 3250 | 2600 | 16M55D3300E310 | OP6500*2850*3290 | 40HQ*
| PR3000WP | 4125 | 3300 | 3750 | 3000 | 16M55D3600E310 | OP6500*2850*3290 | 40HQ*
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR20WP | 28 | 22 | 25 | 20 | WP2.3D30E201 | OP1500*750*1050 | AT2188*900*1280
| PR25WP | 34 | 28 | 31 | 25 | WP2.3D41E201 | OP1500*750*1050 | AT2188*900*1280
| PR30WP | 41 | 33 | 38 | 30 | WP2.3D47E201 | OP1500*750*1050 | AT2188*900*1280
| PR40WP | 55 | 44 | 50 | 40 | WP2.3D58E201 | OP1850*800*1100 | AT2288*950*1280
| PR76WP | 105 | 84 | 95 | 76 | WP4.1D95E201 | OP1900*870*1180 | AT2688*1080*1450
| PR90WP | 125 | 100 | 113 | 90 | WP4.1D115E201 | OP2250*880*1250 | AT2938*1080*1690
| PR100WP | 138 | 110 | 125 | 100 | WP6D132E201 | OP2400*950*1510 | AT3288*1130*1850
| PR120WP | 165 | 132 | 150 | 120 | WP6D158E201 | OP2400*950*1510 | AT3288*1130*1850
| PR120WP | 165 | 132 | 150 | 120 | WP6D180E201 | OP2400*950*1510 | AT3288*1130*1850
| PR150WP | 206 | 165 | 188 | 150 | WP10D200E201 | OP2850*1040*1580 | AT3888*1350*1950
| PR180WP | 248 | 198 | 225 | 180 | WP10D238E201 | OP2850*1040*1580 | AT3888*1350*1950
| PR200WP | 275 | 220 | 250 | 200 | WP10D264E201 | OP2850*1040*1580 | AT3888*1350*1950
| PR220WP | 303 | 242 | 275 | 220 | WP10D288E201 | OP2850*1040*1580 | AT3888*1350*1950
| PR250WP | 344 | 275 | 313 | 250 | WP12D317E201 | OP3050*1100*1800 | AT4218*1400*2250
| PR315WP | 433 | 347 | 394 | 315 | WP13D385E201 | OP3350*1150*1800 | AT4218*1400*2250
| PR315WP | 433 | 347 | 394 | 315 | WP13D385E201 | OP3350*1150*1800 | AT4218*1400*2250
| Weichai Series--Baudouin Engine
| PR360WP | 495 | 396 | 450 | 360 | 6M26D447E201 | OP3600*1500*2060 | AT4888*1800*2500
| PR400WP | 550 | 440 | 500 | 400 | 6M26D506E201 | OP3800*1600*2200 | AT5280*2100*2500
| PR460WP | 633 | 506 | 575 | 460 | 6M33D572E201 | OP3800*1600*2200 | AT5280*2100*2500
| PR520WP | 715 | 572 | 650 | 520 | 6M33D633E201 | OP3800*1600*2200 | AT5680*2100*2500
| PR520WP | 715 | 572 | 650 | 520 | 6M33D633E311 | OP3800*1600*2200 | AT5280*2100*2500
| PR550WP | 756 | 605 | 688 | 550 | 6M33D670E201 | OP4100*2000*2250 | 20FT
| PR560WP | 770 | 616 | 700 | 560 | 6M33D682E311 | OP3800*1600*2200 | AT5280*2100*2500
| PR585WP | 894 | 715 | 813 | 650 | 6M33D740E311 | OP3800*1600*2200 | AT5280*2100*2500
| PR640WP | 880 | 704 | 800 | 640 | 12M26D792E201 | OP4100*2000*2250 | 20FT
| PR720WP | 990 | 792 | 900 | 720 | 12M26D902E201 | OP4100*2000*2250 | 20FT
| PR800WP | 1100 | 880 | 1000 | 800 | 12M26D1012E201 | OP4400*2000*2250 | 20FT
| PR800WP | 1100 | 880 | 1000 | 800 | 12M33D1012E311 | OP4700*2200*2400 | 20FT
| PR900WP | 1238 | 990 | 1125 | 900 | 12M33D1108E201 | OP4700*2200*2400 | 40HQ
| PR1000WP | 1375 | 1100 | 1250 | 1000 | 12M33D1265E201 | OP4700*2200*2400 | 40HQ
| PR1000WP | 1375 | 1100 | 1250 | 1000 | 12M33D1210E311 | OP4700*2200*2400 | 40HQ
| PR1100WP | 1513 | 1210 | 1375 | 1100 | 12M33D1360E311 | OP4700*2200*2400 | 40HQ
| PR1100WP | 1650 | 1320 | 1500 | 1200 | 12M33D1320E201 | OP4700*2200*2400 | 40HQ
| PR1200WP | 1788 | 1430 | 1625 | 1300 | 12M33D1420E201 | OP4700*2200*2400 | 40HQ
| PR1200WP | 1788 | 1430 | 1625 | 1300 | 12M33D1420E311 | OP4700*2200*2400 | 40HQ
| PR1300WP | 1788 | 1430 | 1625 | 1300 | 16M33D1580E311 | OP5400*2250*2500 | 40HQ
| PR1400WP | 1925 | 1540 | 1750 | 1400 | 16M33D1680E311 | OP5400*2250*2500 | 40HQ
| PR1500WP | 2063 | 1650 | 1875 | 1500 | 16M33D1785E311 | OP5400*2250*2500 | 40HQ
| PR1575WP | 2406 | 1925 | 2188 | 1750 | 16M33D1920E311 | OP5400*2250*2500 | 40HQ
| PR1600WP | 2200 | 1760 | 2000 | 1600 | 12M55D1950E311 | OP5400*2250*2500 | 40HQ*
| PR1800WP | 2475 | 1980 | 2250 | 1800 | 12M55D2230E311 | OP5400*2250*2500 | 40HQ*
| PR2000WP | 2750 | 2200 | 2500 | 2000 | 12M55D2420E311 | 40HQ* | 40HQ*
| PR2250WP | 3438 | 2750 | 3125 | 2500 | 12M55D2700E311 | 40HQ* | 40HQ*
PR-WP Serial Powered by WEICHAI
RELATED PRODUCTS
PR-C Serial Powered by Perkins
PR-C Serial powered by CUMMINS
CUMMINS Generator
YTO Generator
YANGDONG Generator
Mitsubishi Generator
YUCHAI Generator
PR-D Serial Powered by DEUTZ
PR-I Serial Powered by ISUZU
PR-WP Serial Powered by WEICHAI
PR-M Serial Powered by MITSUBISHI
PR-CX Serial powered by CUMMINS
PR-BDX Serial powered by Baudouin
PR-DSX Serial Powered by DOOSAN ENGINE
PR-IX Serial Powered by ISUZU
PR-RIX Serial Powered by RICARDO
PR-WPX Serial Powered by WEICHAI
PR-YDX Serial Powered by YANGDONG
Containerized generator
TRILER Type Generator
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
