URL: https://www.priuspower.com/PR-X-Serial-powered-By-Faw-Generator-pd780521088.html
Accessed: 2026-11-13

Faw Generator Manufacturer - PR POWER
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-X Serial powered By Faw Generator
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR12X | 17 | 13 | 15 | 12 | 4DW81-23D-YFD10W | OP1500*750*1030 | AT2008*900*1130
| PR16X | 22 | 18 | 20 | 16 | 4DW91-29D-YFD10W | OP1500*750*1030 | AT2008*900*1130
| PR20X | 28 | 22 | 25 | 20 | 4DW92-35D-YFD10W | OP1500*750*1030 | AT2008*900*1130
| PR24XHMS | 33 | 26 | 30 | 24 | 4DW92-39D-HMS20W | OP1500*750*1030 | AT2008*900*1130
| PR24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280
| PR24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280
| PR30X | 41 | 33 | 38 | 30 | 4DX22-50D-YFD10W | OP1700*750*1100 | AT2388*1000*1450
| PR31XHMS | 43 | 34 | 39 | 31 | 4DX21-53D-HMS20W | OP1700*750*1100 | AT2288*950*1280
| PR40XHMS | 55 | 44 | 50 | 40 | 4DX22-65D-HMS20W | OP1700*750*1100 | AT2388*1000*1450
| PR40X | 55 | 44 | 50 | 40 | 4DX23-65D-YFD10W | OP1850*800*1150 | AT2388*1000*1450
| PR50XHMS | 69 | 55 | 63 | 50 | 4DX23-78D-HMS20W | OP1850*800*1150 | AT2538*1000*1450
| PR55X | 76 | 61 | 69 | 55 | 4110/125Z-09D-YFD10W | OP1900*800*1250 | AT2688*1080*1450
| PR68X | 94 | 75 | 85 | 68 | CA4F2-12D-YFD10W | OP1900*800*1250 | AT2688*1080*1450
| PR80X | 110 | 88 | 100 | 80 | 6CDF2D-14D-YFD10W | OP2250*880*1300 | AT2688*1080*1450
| PR100X | 138 | 110 | 125 | 100 | CA6DF2-17D-YFD10W | OP2450*950*1400 | AT3288*1130*1850
| PR120X | 165 | 132 | 150 | 120 | CA6DF2-19D-YFD11W | OP2450*950*1400 | AT3288*1130*1850
| PR150X | 206 | 165 | 188 | 150 | CA6DL1-24D-VP1GW | OP2850*1000*1750 | AT3588*1180*2150
| PR180X | 248 | 198 | 225 | 180 | CA6DL2-27D | OP2850*1000*1750 | AT3588*1180*2150
| PR200X | 275 | 220 | 250 | 200 | CA6DL2-30D | OP2850*1000*1750 | AT3588*1180*2150
| PR250X | 344 | 275 | 313 | 250 | CA6DM2J-39D | OP3200*1150*1850 | AT3988*1400*2250
| PR270X | 371 | 297 | 338 | 270 | CA6DM2J-41D | OP3200*1150*1850 | AT3988*1400*2250
| PR300X | 413 | 330 | 375 | 300 | CA6DM3J-48D | OP3350*1150*1900 | AT4218*1400*2250
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR16X | 22 | 18 | 20 | 16 | 4DW81-28D-YFD10W | OP1500*750*1050 | AT2008*900*1130
| PR23X | 32 | 25 | 29 | 23 | 4DW91-38D-YFD10W | OP1500*750*1050 | AT2008*900*1130
| PR25X | 34 | 27 | 31 | 25 | 4DW92-42D-YFD10W | OP1500*750*1050 | AT2008*900*1130
| PR27X | 36 | 29 | 33 | 27 | 4DW92-45D-HMS20W | OP1500*750*1050 | AT2008*900*1130
| PR27X | 36 | 29 | 33 | 27 | 4DW93-45DT | OP1500*750*1050 | AT2288*950*1280
| PR30X | 41 | 33 | 38 | 30 | 4DW93-50D-YFD10W | OP1500*750*1050 | AT2288*950*1280
| PR32X | 44 | 35 | 40 | 32 | 4DX21-53D-YFD10W | OP1700*750*1100 | AT2288*950*1280
| PR35X | 48 | 39 | 44 | 35 | 4DX21-61D-HMS20W | OP1700*750*1100 | AT2288*950*1280
| PR36X | 50 | 40 | 45 | 36 | 4DX22-60D-YFD10W | OP1700*750*1100 | AT2388*1000*1450
| PR44X | 61 | 48 | 55 | 44 | 4DX22-75D-HMS20W | OP1700*750*1100 | AT2388*1000*1450
| PR52X | 72 | 57 | 65 | 52 | 4DX23-82D-YFD10W | OP1850*800*1150 | AT2388*1000*1450
| PR56X | 77 | 62 | 70 | 56 | 4DX23-90D-HMS20W | OP1850*800*1150 | AT2538*1000*1450
| PR65X | 89 | 72 | 81 | 65 | 4110/125z-11D-YFD10W | OP1900*800*1250 | AT2688*1080*1450
| PR83X | 115 | 91 | 104 | 83 | CA4DF2-14D-YFD10W | OP1900*800*1250 | AT2688*1080*1450
| PR100X | 138 | 110 | 125 | 100 | CA6DF2D-16D-YFD10W | OP2250*880*1300 | AT2688*1080*1450
| PR115X | 158 | 127 | 144 | 115 | CA6DF2-18D-YFD10W | OP2450*950*1400 | AT3288*1130*1850
| PR130X | 180 | 143 | 163 | 130 | CA6DF-21D-YFD10W | OP2450*950*1400 | AT3288*1130*1850
| PR170X | 235 | 187 | 213 | 170 | CA6DL1-27D | OP2850*1000*1750 | AT3588*1180*2150
| PR200X | 275 | 220 | 250 | 200 | CA6DL2-32D | OP2850*1000*1750 | AT3588*1180*2150
| PR270X | 371 | 297 | 338 | 270 | CA6DM2J-42D | OP3200*1150*1850 | AT3988*1400*2250
| PR320X | 440 | 352 | 400 | 320 | CA6DM3J-48D | OP3350*1150*1900 | AT4218*1400*2250
PR-X Serial powered By Faw Generator
RELATED PRODUCTS
Product Name
PR-C Serial Powered by Perkins
SDEC Generator
WEICHAI Generator
Mitsubishi Generator
PR-D Serial Powered by DEUTZ
PR-X Serial powered By Faw Generator
PR-RI Serial Powered by RICARDO
PR-SD Serial Powered by SDEC
PR-WP Serial Powered by WEICHAI
PR-YD Serial Powered by YANGDONG
PR-YC Serial Powered by YUCHAI
PR-DSX Serial Powered by DOOSAN ENGINE
PR-XX Serial powered By Faw Generator
PR-YDX Serial Powered by YANGDONG
PR-YDOX Serial Powered by YTO
PR-YC Serial Powered by YUCHAI
PR-MX Serial Powered by MITSUBISHI
Containerized generator
PR Power Lighting Tower
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
