URL: https://www.priuspower.com/PR-YD-Serial-Powered-by-YANGDONG-pd753449978.html
Accessed: 2026-11-13

PR-YD Serial Powered by YANGDONG
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-YD Serial Powered by YANGDONG
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR7YD | 10 | 8 | 9 | 7 | YD380D | OP1500*750*1030 | AT1808*850*1130
| PR8YD | 11 | 9 | 10 | 8 | YD385D | OP1500*750*1030 | AT1808*850*1130
| PR10YD | 14 | 11 | 13 | 10 | YD480D | OP1500*750*1030 | AT2008*900*1130
| PR13YD | 18 | 14 | 16 | 13 | YND485D | OP1500*750*1030 | AT2008*900*1130
| PR15YD | 21 | 17 | 19 | 15 | YND490D | OP1500*750*1030 | AT2008*900*1130
| PR16YD | 22 | 18 | 20 | 16 | YSD490D | OP1500*750*1030 | AT2008*900*1130
| PR19YD | 26 | 21 | 24 | 19 | Y490D | OP1500*750*1030 | AT2008*900*1130
| PR20YD | 28 | 22 | 25 | 20 | Y495D | OP1700*750*1050 | AT2008*900*1130
| PR20YD | 28 | 22 | 25 | 20 | Y4100D | OP1700*750*1050 | AT2288*950*1280
| PR24YD | 33 | 26 | 30 | 24 | Y4102D | OP1700*750*1050 | AT2288*950*1280
| PR30YD | 41 | 33 | 38 | 30 | Y4105D | OP1700*750*1050 | AT2288*950*1280
| PR32YD | 44 | 35 | 40 | 32 | Y4102ZD | OP1700*750*1050 | AT2288*950*1280
| PR38YD | 52 | 42 | 48 | 38 | Y4102ZLD | OP1700*750*1100 | AT2288*950*1280
| PR40YD | 55 | 44 | 50 | 40 | Y4105ZLD | OP1850*800*1180 | AT2288*950*1280
| PR50YD | 69 | 55 | 63 | 50 | YD4EZLD | OP1850*800*1180 | AT2388*1000*1450
| PR60YD | 83 | 66 | 75 | 60 | Y4110ZLD | OP1900*800*1200 | AT2538*1000*1450
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR9YD | 12 | 10 | 11 | 9 | YD380D | OP1500*750*1050 | AT1808*850*1130
| PR10YD | 14 | 11 | 13 | 10 | YD385D | OP1500*750*1050 | AT1808*850*1130
| PR13YD | 18 | 14 | 16 | 13 | YD480D | OP1500*750*1050 | AT2008*900*1130
| PR16YD | 22 | 18 | 20 | 16 | YND485D | OP1500*750*1050 | AT2008*900*1130
| PR18YD | 25 | 20 | 23 | 18 | YND490D | OP1500*750*1050 | AT2008*900*1130
| PR19YD | 26 | 21 | 24 | 19 | YSD490D | OP1500*750*1050 | AT2008*900*1130
| PR21YD | 30 | 23 | 26 | 21 | Y490D | OP1500*750*1050 | AT2008*900*1130
| PR24YD | 33 | 26 | 30 | 24 | Y495D | OP1700*750*1100 | AT2008*900*1130
| PR24YD | 33 | 26 | 30 | 24 | Y4100D | OP1700*750*1100 | AT2288*950*1280
| PR32YD | 44 | 35 | 40 | 32 | Y4102D | OP1700*750*1100 | AT2288*950*1280
| PR35YD | 50 | 40 | 44 | 35 | Y4105D | OP1700*750*1100 | AT2288*950*1280
| PR38YD | 52 | 42 | 48 | 38 | Y4102ZD | OP1700*750*1100 | AT2288*950*1280
| PR42YD | 58 | 46 | 53 | 42 | Y4102ZLD | OP1700*750*1100 | AT2288*950*1280
| PR45YD | 62 | 50 | 56 | 45 | Y4105ZLD | OP1850*800*1180 | AT2288*950*1280
| PR55YD | 76 | 61 | 69 | 55 | YD4EZLD | OP1850*800*1180 | AT2388*1000*1450
| PR67YD | 92 | 74 | 84 | 67 | Y4110ZLD | OP1900*800*1200 | AT2538*1000*1450
PR-YD Serial Powered by YANGDONG
RELATED PRODUCTS
Product Name
BAUDOUIN Generator
ISUZU Generator
SDEC Generator
Perkins Generator
Mitsubishi Generator
PR-BD Serial powered by Baudouin
PR-D Serial Powered by DEUTZ
PR-SD Serial Powered by SDEC
PR-YTO Serial Powered by YTO Engine
PR-YD Serial Powered by YANGDONG
PR-M Serial Powered by MITSUBISHI
PR-PX Serial Powered by Perkins
PR-DSX Serial Powered by DOOSAN ENGINE
PR-IX Serial Powered by ISUZU
PR-RIX Serial Powered by RICARDO
PR-XX Serial powered By Faw Generator
PR-YDOX Serial Powered by YTO
Containerized generator
TRILER Type Generator
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
