URL: https://www.priuspower.com/PR-YC-Serial-Powered-by-YUCHAI-pd777239978.html
Accessed: 2026-11-13

PR-YC Serial Powered by YUCHAI
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-YC Serial Powered by YUCHAI
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
60HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR30YC | 41 | 33 | 38 | 30 | YC4D60-D21 | OP1850*800*1180 | AT2388*1000*1450
| PR40YC | 55 | 44 | 50 | 40 | YC4D80-D34 | OP1850*800*1180 | AT2388*1000*1450
| PR50YC | 69 | 55 | 63 | 50 | YC4D90-D34 | OP1900*800*1250 | AT2538*1000*1450
| PR50YC | 69 | 55 | 63 | 50 | YC4D90Z-D21 | OP1900*800*1250 | AT2538*1000*1450
| PR60YC | 83 | 66 | 75 | 60 | YC4D105-D34 | OP1900*800*1250 | AT2688*1080*1450
| PR60YC | 83 | 66 | 75 | 60 | YC4A100Z-D20 | OP1900*800*1300 | AT2688*1080*1450
| PR70YC | 96 | 77 | 88 | 70 | YC4D120-D31 | OP1900*800*1300 | AT2688*1080*1450
| PR80YC | 110 | 88 | 100 | 80 | YC4D140-D31 | OP2250*880*1400 | AT2938*1080*1690
| PR80YC | 110 | 88 | 100 | 80 | YC4A140L-D20 | OP2250*880*1400 | AT2938*1080*1690
| PR80YC | 110 | 88 | 100 | 80 | YC4A140-D30 | OP2250*880*1400 | AT2938*1080*1690
| PR90YC | 124 | 99 | 113 | 90 | YC4A155-D30 | OP2250*880*1400 | AT3288*1130*1850
| PR90YC | 124 | 99 | 113 | 90 | YC4D155-D31 | OP2250*880*1400 | AT3288*1130*1850
| PR96YC | 132 | 106 | 120 | 96 | YC4A165-D30 | OP2250*880*1400 | AT3288*1130*1850
| PR100YC | 138 | 110 | 125 | 100 | YC4A180L-D20 | OP2250*880*1400 | AT3288*1130*1850
| PR100YC | 138 | 110 | 125 | 100 | YC6B180L-D20 | OP2450*950*1450 | AT3288*1130*1850
| PR110YC | 151 | 121 | 138 | 110 | YC4A190-D30 | OP2250*880*1400 | AT3288*1130*1850
| PR120YC | 165 | 132 | 150 | 120 | YC6A205-D30 | OP2450*950*1450 | AT3288*1130*1850
| PR120YC | 165 | 132 | 150 | 120 | YC6B205L-D20 | OP2450*950*1450 | AT3288*1130*1850
| PR140YC | 193 | 154 | 175 | 140 | YC6A230-D30 | OP2650*1000*1650 | AT3588*1180*2150
| PR150YC | 206 | 165 | 188 | 150 | YC6A245-D30 | OP2650*1000*1650 | AT3588*1180*2150
| PR150YC | 206 | 165 | 188 | 150 | YC6A245L-D21 | OP2650*1000*1650 | AT3588*1180*2150
| PR160YC | 220 | 176 | 200 | 160 | YC6A275-D30 | OP2650*1000*1650 | AT3588*1180*2150
| PR200YC | 275 | 220 | 250 | 200 | YC6MK350-D30 | OP2850*1140*1720 | AT3988*1400*2250
| PR200YC | 275 | 220 | 250 | 200 | YC6MK350L-D20 | OP2850*1140*1720 | AT3988*1400*2250
| PR250YC | 344 | 275 | 313 | 250 | YC6MK420L-D20 | OP2850*1140*1720 | AT3988*1400*2250
| PR250YC | 344 | 275 | 313 | 250 | YC6MK420-D30 | OP2850*1140*1720 | AT3988*1400*2250
| PR280YC | 385 | 308 | 350 | 280 | YC6MK450-D30 | OP2850*1140*1720 | AT3988*1400*2250
| PR280YC | 385 | 308 | 350 | 280 | YC6MJ480L-D20 | OP3200*1150*1800 | AT4218*1400*2250
| PR300YC | 413 | 330 | 375 | 300 | YC6MJ500L-D21 | OP3200*1150*1800 | AT4218*1400*2250
| PR300YC | 413 | 330 | 375 | 300 | YC6MJ500-D30 | OP3200*1150*1800 | AT4218*1400*2250
| PR300YC | 413 | 330 | 375 | 300 | YC6K500-D31 | OP3350*1150*2050 | AT4588*1600*2500
| PR320YC | 440 | 352 | 400 | 320 | YC6K520-D30 | OP3350*1150*2050 | AT4588*1600*2500
| PR330YC | 454 | 363 | 413 | 330 | YC6T550L-D21 | OP3600*1300*2000 | AT4888*1800*2500
| PR350YC | 481 | 385 | 438 | 350 | YC6K600-D30 | OP3350*1150*2050 | AT4588*1600*2500
| PR360YC | 500 | 400 | 450 | 360 | YC6T600L-D22 | OP3600*1300*2000 | AT4888*1800*2500
| PR400YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | OP3600*1300*2000 | AT4888*1800*2500
| PR400YC | 550 | 440 | 500 | 400 | YC6T660-D31 | OP3600*1300*2000 | AT4888*1800*2500
| PR480YC | 660 | 528 | 600 | 480 | YC6TD780-D31 | OP3850*1660*2160 | AT5280*2100*2500
| PR500YC | 688 | 550 | 625 | 500 | YC6TD840-D31 | OP3850*1660*2160 | AT5280*2100*2500
| PR550YC | 756 | 605 | 688 | 550 | YC6TD900-D31 | OP3850*1660*2160 | AT5280*2100*2500
| PR600YC | 825 | 660 | 750 | 600 | YC6TD1000-D30 | OP3850*1660*2160 | AT5680*2100*2500
| PR600YC | 825 | 660 | 750 | 600 | YC6C1020-D31 | OP4630*1680*2240 | 20FT
| PR650YC | 894 | 715 | 813 | 650 | YC6C1070-D31 | OP4630*1680*2240 | 20FT
| PR750YC | 1031 | 825 | 938 | 750 | YC6C1220-D31 | OP4630*1680*2240 | 20FT
| PR800YC | 1100 | 880 | 1000 | 800 | YC6C1320-D31 | OP4630*2000*2240 | 20FT
| PR800YC | 1100 | 880 | 1000 | 800 | YC12VTD1350-D30 | OP5500*2720*2850 | 40HQ
| PR900YC | 1238 | 990 | 1125 | 900 | YC12VTD1500-D30 | OP5500*2720*2850 | 40HQ
| PR900YC | 1238 | 990 | 1125 | 900 | YC6C1520-D31 | OP4630*2000*2240 | 40HQ
| PR1000YC | 1375 | 1100 | 1250 | 1000 | YC6C1660-D30 | OP5000*2200*2450 | 40HQ
| PR1000YC | 1375 | 1100 | 1250 | 1000 | YC12VTD1680-D30 | OP5500*2720*2850 | 40HQ
| PR1000YC | 1375 | 1100 | 1250 | 1000 | YC12VC1680-D31 | OP5500*2720*2850 | 40HQ
| PR1100YC | 1513 | 1210 | 1375 | 1100 | YC12VTD1830-D30 | OP5500*2720*2850 | 40HQ
| PR1200YC | 1650 | 1320 | 1500 | 1200 | YC12VTD2000-D30 | OP5500*2720*2850 | 40HQ
| PR1200YC | 1650 | 1320 | 1500 | 1200 | YC12VC2070-D31 | OP5500*2720*2850 | 40HQ
| PR1350YC | 1856 | 1485 | 1688 | 1350 | YC12VC2270-D31 | OP6024*2680*2850 | 40HQ
| PR1500YC | 2063 | 1650 | 1875 | 1500 | YC12VC2510-D31 | OP6024*2680*2850 | 40HQ
| PR1600YC | 2200 | 1760 | 2000 | 1600 | YC12VC2700-D31 | OP5800*2800*3400 | 40HQX
| PR1800YC | 2475 | 1980 | 2250 | 1800 | YC16VC3000-D31 | OP6200*2850*3290 | 40HQX
| PR2000YC | 2750 | 2200 | 2500 | 2000 | YC16VC3300-D31 | OP6200*2850*3290 | 40HQX
| PR2200YC | 3025 | 2420 | 2750 | 2200 | YC16VC3600-D31 | OP6500*2850*3290 | 40HQX
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR40YC | 55 | 44 | 50 | 40 | YC4D65-D20 | OP1850*800*1180 | AT2388*1000*1450
| PR50YC | 70 | 55 | 63 | 50 | YC4D80Z-D20 | OP1900*800*1250 | AT2538*1000*1450
| PR60YC | 83 | 66 | 75 | 60 | YC4D100Z-D20 | OP1900*800*1300 | AT2688*1080*1450
| PR78YC | 107 | 86 | 98 | 78 | YC4D140-D33 | OP2250*880*1400 | AT2938*1080*1690
| PR80YC | 110 | 88 | 100 | 80 | YC6B130Z-D20 | OP2250*880*1400 | AT2938*1080*1690
| PR90YC | 125 | 100 | 113 | 90 | YC4D155-D33 | OP2250*880*1400 | AT2938*1080*1690
| PR96YC | 132 | 106 | 120 | 96 | YC6B160Z-D20 | OP2450*950*1450 | AT3288*1130*1850
| PR108YC | 150 | 120 | 135 | 108 | YC4D180-D33 | OP2250*880*1400 | AT3288*1130*1850
| PR120YC | 165 | 132 | 150 | 120 | YC6B210L-D20 | OP2450*950*1450 | AT3288*1130*1850
| PR120YC | 165 | 132 | 150 | 120 | YC4A205-D32 | OP2250*880*1400 | AT3288*1130*1850
| PR150YC | 206 | 165 | 188 | 150 | YC6A245-D32 | OP2450*950*1450 | AT3288*1130*1850
| PR150YC | 206 | 165 | 188 | 150 | YC6A245L-D20 | OP2650*1000*1650 | AT3588*1180*2150
| PR170YC | 234 | 187 | 213 | 170 | YC6A285-D32 | OP2650*1000*1650 | AT3588*1180*2150
| PR180YC | 250 | 200 | 225 | 180 | YC6A305-D32 | OP2650*1000*1650 | AT3588*1180*2150
| PR215YC | 296 | 237 | 270 | 215 | YC6MK360-D30 | OP2850*1140*1720 | AT3988*1400*2250
| PR215YC | 296 | 237 | 270 | 215 | YC6MK360L-D20 | OP2850*1140*1720 | AT3988*1400*2250
| PR250YC | 344 | 275 | 313 | 250 | YC6MK420-D31 | OP2850*1140*1720 | AT3988*1400*2250
| PR250YC | 344 | 275 | 313 | 250 | YC6MK420L-D21 | OP2850*1140*1720 | AT3988*1400*2250
| PR290YC | 400 | 320 | 363 | 290 | YC6MJ480L-D21 | OP3200*1150*1800 | AT4218*1400*2250
| PR300YC | 415 | 330 | 375 | 300 | YC6MJ500-D22 | OP3200*1150*1800 | AT4218*1400*2250
| PR300YC | 415 | 330 | 375 | 300 | YC6MK500-D32 | OP2850*1140*1720 | AT3988*1400*2250
| PR400YC | 550 | 440 | 500 | 400 | YC6T660L-D21 | OP3600*1300*2000 | AT4888*1800*2500
| PR470YC | 646 | 517 | 588 | 470 | YC6TD780-D32 | OP3850*1660*2160 | AT5280*2100*2500
| PR500YC | 688 | 550 | 625 | 500 | YC6TD840-D32 | OP3850*1660*2160 | AT5280*2100*2500
| PR565YC | 777 | 622 | 706 | 565 | YC6TD940-D32 | OP3850*1660*2160 | AT5280*2100*2500
| PR610YC | 840 | 671 | 763 | 610 | YC6TD1020-D32 | OP3850*1660*2160 | AT5680*2100*2500
| PR1300YC | 1788 | 1430 | 1625 | 1300 | YC12VC2170-D33 | OP5400*2250*2500 | 40HQ
PR-YC Serial Powered by YUCHAI
RELATED PRODUCTS
Product Name
PR-C Serial Powered by Perkins
BAUDOUIN Generator
Deutz Generator
Doosan Generator
YANGDONG Generator
PR-DS Serial Powered by DOOSAN ENGINE
PR-X Serial powered By Faw Generator
PR-I Serial Powered by ISUZU
PR-RI Serial Powered by RICARDO
PR-WP Serial Powered by WEICHAI
PR-YC Serial Powered by YUCHAI
PR-CX Serial powered by CUMMINS
PR-PX Serial Powered by Perkins
PR-DX Serial Powered by DEUTZ
PR-IX Serial Powered by ISUZU
PR-RIX Serial Powered by RICARDO
PR-SDX Serial Powered by SDEC
PR-XX Serial powered By Faw Generator
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
