URL: https://www.priuspower.com/PR-M-Serial-Powered-by-MITSUBISHI-pd750339978.html
Accessed: 2026-11-13

PR-M Serial Powered by MITSUBISHI
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-M Serial Powered by MITSUBISHI
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR500M | 605 | 550 | 625 | 500 | S6R2-PTA-C | OP4000*1650*2100 | AT5680*2100*2500
| PR600M | 726 | 660 | 750 | 600 | S6R2-PTAA-C | OP4000*1650*2100 | AT5680*2100*2500
| PR1000M | 1210 | 1100 | 1250 | 1000 | S12R-PTA-C | OP4500*2210*2380 | 20FT
| PR1100M | 1331 | 1210 | 1375 | 1100 | S12R-PTA2-C | OP4500*2210*2380 | 20FT
| PR1200M | 1452 | 1320 | 1500 | 1200 | S12R-PTAA2-C | OP4500*2210*2380 | 20FT
| PR1360M | 1646 | 1496 | 1700 | 1360 | S16R-PTA-C | OP4500*2210*2380 | 40HQ
| PR1500M | 1815 | 1650 | 1875 | 1500 | S16R-PTA2-C | OP6200*2850*3290 | 40HQX
| PR1600M | 1936 | 1760 | 2000 | 1600 | S16R-PTAA2-C | OP6200*2850*3290 | 40HQ
| PR1800M | 2180 | 1980 | 2250 | 1800 | S16R2-PTAW-C | OP6500*2850*3290 | 40HQX
PR-M Serial Powered by MITSUBISHI
RELATED PRODUCTS
Product Name
Product Name
PR-C Serial Powered by Perkins
Deutz Generator
Faw Generator
ISUZU Generator
SDEC Generator
WEICHAI Generator
PR-D Serial Powered by DEUTZ
PR-I Serial Powered by ISUZU
PR-SD Serial Powered by SDEC
PR-M Serial Powered by MITSUBISHI
PR-DX Serial Powered by DEUTZ
PR-IX Serial Powered by ISUZU
PR-WPX Serial Powered by WEICHAI
PR-YDX Serial Powered by YANGDONG
PR-YDOX Serial Powered by YTO
PR-MX Serial Powered by MITSUBISHI
Containerized generator
TRILER Type Generator
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
