URL: https://www.priuspower.com/PR-RIX-Serial-Powered-by-RICARDO-pd786848978.html
Accessed: 2026-11-13

PR-RIX Serial Powered by RICARDO
Home
About PR
Solutions
Bank
Building
Hospital
Oil field
Outer Building
Telecommunications
Products
SUPER SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
SILENT TYPE GENSET
PR-C Serial Powered By CUMMINS
PR-P Serial Powered By PERKINS
PR-BD Serial Powered By Baudouin
PR-D Serial Powered By DEUTZ
PR-DS Serial Powered By Doosan
PR-I Serial Powered By ISUZU
PR-RI Serial Powered By RICARDO
PR-SD Serial Powered By SDEC
PR-WE Serial Powered By WEICHAI
PR-X Serial Powered By FAWDE
PR-YD Serial Powered By YANGDONG
PR-YT Serial Powered By YTO
PR-YC Serial Powered By YUCHAl
PR-M Serial Powered By Mitsubishi
CONTAINER TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
Diesel Generator
News
Contact Us
English
loading
PR-RIX Serial Powered by RICARDO
PR-RIX Serial Powered by RICARDO
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
50HZ
| GENSET MODEL | ESP | PRP | Engine type | Dimension
| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)
| PR16KF | 22 | 18 | 20 | 16 | 4YT23-20D | OP1500*750*1050 | AT2008*900*1130
| PR20KF | 28 | 22 | 25 | 20 | 4YT23-30D | OP1500*750*1050 | AT2188*900*1280
| PR20KF | 28 | 22 | 25 | 20 | K4100DS | OP1700*750*1150 | AT2188*900*1280
| PR20KF | 28 | 22 | 25 | 20 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280
| PR24KF | 33 | 26 | 30 | 24 | N4100DS-30 | OP1700*750*1150 | AT2188*900*1280
| PR24KF | 33 | 26 | 30 | 24 | K4100DS | OP1700*750*1150 | AT2188*900*1280
| PR30KF | 41 | 33 | 38 | 30 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280
| PR30KF | 41 | 33 | 38 | 30 | N4105DS-38 | OP1700*750*1150 | AT2288*950*1280
| PR34KF | 47 | 37 | 43 | 34 | K4100ZDS | OP1700*750*1150 | AT2288*950*1280
| PR40KF | 55 | 44 | 50 | 40 | N4105DS-42 | OP1700*750*1150 | AT2288*950*1280
| PR40KF | 55 | 44 | 50 | 40 | N4105ZDS | OP1700*750*1150 | AT2288*950*1280
| PR40KF | 55 | 44 | 50 | 40 | R4105DS | OP1900*800*1190 | AT2538*1000*1450
| PR40KF | 55 | 44 | 50 | 40 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450
| PR50KF | 69 | 55 | 63 | 50 | N4105ZDS | OP1800*750*1150 | AT2288*950*1280
| PR50KF | 69 | 55 | 63 | 50 | N4105ZLD | OP1900*800*1150 | AT2538*1000*1450
| PR50KF | 69 | 55 | 63 | 50 | R4105ZDS | OP1900*800*1190 | AT2538*1000*1450
| PR50KF | 69 | 55 | 63 | 50 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450
| PR60KF | 83 | 66 | 75 | 60 | R4105ZLDS | OP1900*800*1190 | AT2538*1000*1450
| PR60KF | 83 | 66 | 75 | 60 | R4105BZLDS | OP1900*800*1190 | AT2538*1000*1450
| PR60KF | 83 | 66 | 75 | 60 | N4105ZLD | OP1900*800*1150 | AT2538*1000*1450
| PR64KF | 88 | 70 | 80 | 64 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690
| PR75KF | 103 | 83 | 94 | 75 | R6105ZDS | OP2250*880*1400 | AT2938*1080*1690
| PR75KF | 103 | 83 | 94 | 75 | 4RT55-88D | OP1900*870*1270 | AT2538*1000*1450
| PR80KF | 110 | 88 | 100 | 80 | 4RT55-110D | OP2200*880*1270 | AT2538*1000*1450
| PR90KF | 125 | 100 | 113 | 90 | R6105ZLDS | OP2250*880*1400 | AT2938*1080*1690
| PR100KF | 138 | 110 | 125 | 100 | 4RT55-110D | OP2200*880*1270 | AT2538*1000*1450
| PR100KF | 138 | 110 | 125 | 100 | R6105AZLDS | OP2250*880*1400 | AT2938*1080*1690
| PR120KF | 165 | 132 | 150 | 120 | R6105BZLDS | OP2400*880*1400 | AT3288*1130*1850
| PR120KF | 165 | 132 | 150 | 120 | 6RT80-132D | OP2400*880*1400 | AT3288*1130*1850
| PR150KF | 206 | 165 | 188 | 150 | 6RT80-176D | OP2500*980*1480 | AT3288*1130*1850
| PR150KF | 206 | 165 | 188 | 150 | R6110ZLDS | OP2500*980*1480 | AT3288*1130*1850
| PR160KF | 220 | 176 | 200 | 160 | 6126-68DE | OP2850*1000*1620 | AT3888*1350*1950
| PR180KF | 248 | 198 | 225 | 180 | 6126-42DE | OP2850*1000*1620 | AT3888*1350*1950
| PR200KF | 275 | 220 | 250 | 200 | 6126A-260DE | OP2850*1070*1650 | AT3888*1350*1950
| PR220KF | 303 | 242 | 275 | 220 | 6127A-275DE | OP2850*1070*1650 | AT3888*1350*1950
| PR260KF | 358 | 286 | 325 | 260 | WT12D-308E | OP3000*1070*1700 | AT4218*1400*2250
| PR300KF | 385 | 308 | 350 | 280 | WT12D-330DE | OP3000*1070*1700 | AT4218*1400*2250
| PR300KF | 385 | 308 | 350 | 280 | WT13D-330DE | OP3000*1070*1700 | AT4588*1600*2500
| PR320KF | 440 | 352 | 400 | 320 | WT13-360DE | OP3300*1350*1850 | AT4588*1600*2500
| PR360KF | 500 | 400 | 450 | 360 | WT13A-390DE | OP3300*1350*1850 | AT4588*1600*2500
PR-RIX Serial Powered by RICARDO
RELATED PRODUCTS
Product Name
Product Name
PR-C Serial Powered by Perkins
Deutz Generator
ISUZU Generator
SDEC Generator
YTO Generator
PR-D Serial Powered by DEUTZ
PR-DS Serial Powered by DOOSAN ENGINE
PR-X Serial powered By Faw Generator
PR-SD Serial Powered by SDEC
PR-CX Serial powered by CUMMINS
PR-PX Serial Powered by Perkins
PR-DSX Serial Powered by DOOSAN ENGINE
PR-SDX Serial Powered by SDEC
PR-XX Serial powered By Faw Generator
PR-YDX Serial Powered by YANGDONG
PR-MX Serial Powered by MITSUBISHI
Containerized generator
PR Power Lighting Tower
ABOUT US
Established in 2008,PR Power professional produce generating set in China. PR Power occupying a total space of 5000+ ㎡ there are 4 Assembly Lines to produce 2000 sets...
PRODUCT CATEGORY
SUPER SILENT TYPE GENSET
CONTAINER TYPE GENSET
SILENT TYPE GENSET
TYPE OPEN GENSET
TRILER TYPE GENSET
LIGHTING TOWER
QUICK LINK​​​​​​​
Home
About PR
Solutions
Products
News
Contact Us
CONTACT US
 No 2-1,Tie Hu Industry Zone,Fuan City,Fujian Province,China 355000
 +86-593-6515063
 +86-15505938888
 andy @priuspower.com
Copyright © 2023 Ning De Previa Power Co.,Ltd | Sitemap 闽ICP备2025094057号-1
andy@priuspower.com
+86-15505938888
+86-15505938888
