URL: https://en.quanchai.com.cn/p_display.php?id=1203
Accessed: 2026-10-29

Generator Sets Diesel Engine - Anhui Quanchai Engine Co.,ltd
400-1885666
CN
CN
X
Home
About us
About us
Quanchai Engine Co., Ltd, founded in 1998, is the core of QuanChai Group, which is a listed company specialized in R&D and manufacturing of engine,is awarded as the national high-technology enterprise, national technology innovation enterprise and the national intellectual property enterprise.
Company Profile
Company Structure
Historical Process
Honors
Products
Products
With continuously upgrading of the product structure, QuanChai engine, with power range of 15 to 380 hp, which is widely used in automobile, forklift, agricultural equipment, construction machinery and Generating Sets.
Vehicle Diesel Engine
Petrol Engines
Agricultural Equipment Diesel Engine
Forklift Diesel Engine
Construction Machinery Diesel Engines
Generator Set Diesel Engines
Water Pump Sets Diesel Engines
News
News
QuanChai will unswervingly comply with the principle of customer focus and "quality, market, efficiency, survival", by relying on the leading product and manufacturing technology,and will carry out the "green" idea to build a enterprise of one hundred years!
Video Center
R & D
R & D
QUANCHAI has a technology R&D team with 350 engineers ,a national enterprise technology center ,the academician workstation of Anhui province,Anhui post-doctoral workstation and a key lab.
Intelligent Production Line
Laboratory
Marketing
Marketing
Meet customer needs to create more customer value.
Agent Information
Export Distribution
Contact Us
Service and Maintenance
MENU
Home
About us
Products
News
R & D
Marketing
Generator Sets Diesel Engine
Generator sets diesel engines are for the generator sets , the power covers from 10KW ~182KW, the displacement is from 1.357L~7.98L.
Get quotes for free >
Download product certificate
Service
Product introduction
Product features
Main parameter
Generator sets diesel engines are for the generator sets , the power covers from 10KW ~182KW, the displacement is from 1.357L~7.98L.
The whole machine has the characteristics of stable speed, low noise, low fuel consumption and high reliability.
| Engine platform | Model | Bore×Stroke | Displacement | Fuel system | Intake way | Standby | Speed r/min | Output frequency （Hz） | Flywhee lcover type | Flywheel type
| A | QC380D | 80×90 | 1.357 | (Mechanical or Electronical) | Natural intake | 10 | 1500 | 50 | SAE4 # | SAE7.5"
| 12 | 1800 | 60
| QC385D | 85×90 | 1.532 | 11 | 1500 | 50
| 13.2 | 1800 | 60
| QC480D | 80×90 | 1.809 | 14 | 1500 | 50
| 17 | 1800 | 60
| B | N485D | 85×95 | 2.156 | 17 | 1500 | 50
| 20 | 1800 | 60
| N490D | 90×100 | 2.544 | 23 | 1500 | 50
| 27 | 1800 | 60
| 4B5-52C31 | 95×100 | 2.83 | common rail | Turbocharged | 38 | 1500 | 50 | SAE3# | SAE11.5"
| 4B5-62C31 | 45.5 | 1800 | 60
| C | QC490D | 90×105 | 2.67 | (Mechanical or Electronical) | Natural intake | 24 | 1500 | 50 | SAE4# OR SAE3# | SAE7.5"or SAE10 "or SAE11.5"
| 28 | 1800 | 60
| QC498D | 98×105 | 3.17 | 28 | 1500 | 50
| 33 | 1800 | 60
| 4C2-40C31 | 90×105 | 2.67 | common rail | 30 | 1800 | 60
| 4C2-35C31 | 25.8 | 1500 | 50
| D | 4102D | 102×118 | 3.857 | (Mechanical o r Electronical) | 33 | 1500 | 50 | SAE3# | SAE10" or SAE11.5"
| 39.6 | 1800 | 60
| 4105D | 105×118 | 4.087 | 38 | 1500 | 50
| 45 | 1800 | 60
| M | QC4115D | 115×135 | 5.61 | 60 | 1500 | 50 | SAE11.5"
| 66 | 1800 | 60
| QC4112D | 112×135 | 5.32 | 55 | 1500 | 50
| 60 | 1800 | 60
| QC4112ZD | Turbocharged | 80 | 1500 | 50
| 88 | 1800 | 60
| QC4112ZLD | Turbocharged and Inter-cooled | 95 | 1500 | 50
| 105 | 1800 | 60
| QC6112ZLD | 7.98 | Electronical | 165 | 1500 | 50 | SAE2#
| 182 | 1800 | 60
| QC6112ZD | (Mechanical o r Electronical) | Turbocharged | 125 | 1500 | 50
| 138 | 1800 | 60
| J | 4J1-110C31 | 105×124 | 4.294 | common rail | Turbocharged | 81 | 1500 | 50 | SAE3#
| 4J1-130C31 | 95 | 1800 | 60
Contact us
Service Hotline
400-1885666
TEL: +86-550-5038198
FAX: +86-550-5015888
EMAIL: gujun@quanchai.com.cn
POST CODE: 239500
ADD: NO.788, WUJINGZI ROAD,QUANJIAO COUNTY,ANHUI PROVINCE,P.R.CHINA
About us
Company Profile
Company Structure
Historical Process
Honors
Products
Vehicle Diesel Engine
Petrol Engines
Agricultural Equipment Diesel Engine
Forklift Diesel Engine
Construction Machinery Diesel Engines
Generator Set Diesel Engines
Water Pump Sets Diesel Engines
Marketing
Agent Information
Export Distribution
Contact Us
Service and Maintenance
Interactive platform
Focus on WeChat
Overall view
Copyright @ Anhui Quanchai Group Co., Ltd、Anhui Quanchai Engine Co.,ltd Technical support： www.ibw.cn
Sitemap | Disclaimers | Contact
